  Page 1                                    Wed Oct 15 22:43:29 2014

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 2.00.12                        *
  ******************************************************************
  
  Analysis begun Wed Oct 15 22:43:29 2014

   
  Node Results at 0:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    309.88    112.61      1.00
  2                   10.08    305.22     88.92      1.00
  3                   17.64    304.59    105.98      1.00
  4                   10.08    304.17    105.80      1.00
  5                   10.08    304.13     88.45      1.00
  6                    6.30    302.10     76.74      1.00
  7                    5.04    297.62     59.63      1.00
  8                   11.34    297.61     81.29      1.00
  9                   17.64    297.00     50.69      1.00
  10                   6.30    297.61     72.63      1.00
  11                  43.82    295.97     48.08      1.00
  12                  20.16    293.57     36.21      1.00
  13                   2.52    292.86     35.90      1.00
  14                   2.52    292.54     40.10      1.00
  15                   2.52    292.35     44.35      1.00
  16                  25.20    292.38     61.69      1.00
  17                  25.20    292.33     48.67      1.00
  18                  25.20    292.33     83.34      1.00
  19                   6.30    292.34     61.67      1.00
  20                  23.94    292.51     53.08      1.00
  21                  20.16    292.49     61.74      1.00
  22                  12.60    292.49     40.07      1.00
  23                  10.08    291.91     26.83      1.00
  24                  13.86    292.22     44.29      1.00
  25                   7.56    291.77     26.76      1.00
  27                  10.08    291.75     70.09      1.00
  28                   0.00    291.74     78.75      1.00
  29                   8.82    291.74     78.75      1.00
  30                   3.78    291.74     70.08      1.00
  31                  21.42    291.76     44.09      1.00
  32                  21.42    292.33     79.00      1.00
  33                   1.89    292.49     48.74      1.00
  34                   1.89    292.49     44.41      1.00
  35                   0.00    291.74     78.75      1.00
  36                   1.26    291.74     78.75      1.00
  26                 259.92    291.70     24.57      1.00  Tank
   
   
  Link Results at 0:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  548.36      1.56      1.35
  3                  108.18      0.69      0.48
  4                   90.54      0.58      0.35
  5                   80.46      0.23      0.04
  6                  618.74      1.76      1.69
  7                  612.44      1.74      1.66
  8                   17.64      0.05      0.00
  9                  589.76      1.67      1.55
  10                   6.30      0.04      0.00
  11                 572.12      1.62      1.46
  12                 528.30      1.50      1.26
  13                 508.14      1.44      1.18
  14                 418.27      1.19      0.82
  15                 355.27      1.01      0.61
  16                  87.35      0.56      0.33
  17                  15.97      0.10      0.01
  18                  38.76      0.25      0.07
  19                  29.52      0.08      0.01
  20                   4.32      0.01      0.00
  21                  23.40      0.15      0.03
  22                  60.48      0.17      0.02
  23                  18.34      0.12      0.02
  24                  -1.82      0.01      0.00
  25                  18.20      0.12      0.02
  26                 322.92      0.92      0.51
  27                 336.78      0.96      0.55
  28                 312.84      0.89      0.48
  29                 259.92      0.74      0.34
  30                  45.36      0.13      0.01
  31                  23.94      0.15      0.03
  32                  13.86      0.09      0.01
  34                   2.57      0.02      0.00
  35                   3.78      0.02      0.00
  36                   1.89      0.01      0.00
  37                 -17.10      0.11      0.02
  38                   2.47      0.02      0.00
  39                   3.78      0.02      0.00
  40                   1.31      0.01      0.00
  41                   1.26      0.01      0.00
   
   
  Node Results at 1:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    311.83    113.45      0.98
  2                    8.32    307.16     89.76      0.98
  3                   14.56    306.54    106.83      0.98
  4                    8.32    306.11    106.64      1.00
  5                    8.32    306.07     89.29      0.98
  6                    5.20    303.98     77.55      0.98
  7                    4.16    299.37     60.39      1.00
  8                    9.36    299.37     82.05      1.00
  9                   14.56    298.72     51.44      1.00
  10                   5.20    299.36     73.39      1.00
  11                  36.17    297.64     48.81      1.00
  12                  16.64    295.03     36.84      1.00
  13                   2.08    294.25     36.51      1.00
  14                   2.08    293.89     40.68      1.00
  15                   2.08    293.67     44.92      1.00
  16                  20.80    293.73     62.28      1.00
  17                  20.80    293.67     49.25      1.00
  18                  20.80    293.67     83.92      1.00
  19                   5.20    293.68     62.26      1.00
  20                  19.76    293.87     53.67      1.00
  21                  16.64    293.85     62.33      1.00
  22                  10.40    293.85     40.67      1.00
  23                   8.32    293.07     27.33      1.00
  24                  11.44    293.49     44.84      1.00
  25                   6.24    292.87     27.24      1.00
  27                   8.32    292.85     70.56      1.00
  28                   0.00    292.85     79.23      1.00
  29                   7.28    292.85     79.23      1.00
  30                   3.12    292.85     70.56      1.00
  31                  17.68    292.86     44.57      1.00
  32                  17.68    293.67     79.58      1.00
  33                   1.56    293.85     49.33      1.00
  34                   1.56    293.85     45.00      1.00
  35                   0.00    292.85     79.23      1.00
  36                   1.04    292.85     79.23      1.00
  26                 330.93    292.76     25.03      1.00  Tank
   
   
  Link Results at 1:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  551.15      1.56      1.37
  3                  107.16      0.68      0.47
  4                   92.60      0.59      0.36
  5                   84.28      0.24      0.04
  6                  627.10      1.78      1.74
  7                  621.90      1.76      1.71
  8                   14.56      0.04      0.00
  9                  603.18      1.71      1.62
  10                   5.20      0.03      0.00
  11                 588.62      1.67      1.54
  12                 552.45      1.57      1.37
  13                 535.81      1.52      1.30
  14                 442.98      1.26      0.91
  15                 390.98      1.11      0.72
  16                  90.76      0.58      0.35
  17                  -5.48      0.03      0.00
  18                  44.44      0.28      0.09
  19                  18.17      0.05      0.00
  20                  -2.63      0.01      0.00
  21                  25.51      0.16      0.03
  22                  49.92      0.14      0.02
  23                  15.14      0.10      0.01
  24                  -1.50      0.01      0.00
  25                  15.02      0.10      0.01
  26                 382.93      1.09      0.70
  27                 394.37      1.12      0.74
  28                 374.61      1.06      0.67
  29                 330.93      0.94      0.53
  30                  37.44      0.11      0.01
  31                  19.76      0.13      0.02
  32                  11.44      0.07      0.01
  34                   1.79      0.01      0.00
  35                   3.12      0.02      0.00
  36                   1.56      0.01      0.00
  37                 -20.31      0.13      0.02
  38                   2.37      0.02      0.00
  39                   3.12      0.02      0.00
  40                   0.75      0.00      0.00
  41                   1.04      0.01      0.00
   
   
  Node Results at 2:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    313.47    114.16      1.02
  2                    7.76    308.80     90.47      1.02
  3                   13.58    308.19    107.54      1.02
  4                    7.76    307.75    107.35      0.98
  5                    7.76    307.71     90.00      1.02
  6                    4.85    305.61     78.26      1.02
  7                    3.88    300.95     61.07      0.98
  8                    8.73    300.95     82.74      1.00
  9                   13.58    300.29     52.12      0.98
  10                   4.85    300.95     74.07      1.00
  11                  33.74    299.20     49.48      0.98
  12                  15.52    296.52     37.49      0.98
  13                   1.94    295.72     37.14      0.98
  14                   1.94    295.34     41.31      0.98
  15                   1.94    295.11     45.54      0.99
  16                  19.40    295.18     62.91      1.00
  17                  19.40    295.12     49.88      1.00
  18                  19.40    295.12     84.55      1.00
  19                   4.85    295.14     62.89      1.00
  20                  18.43    295.33     54.30      1.00
  21                  15.52    295.31     62.96      1.00
  22                   9.70    295.31     41.30      1.00
  23                   7.76    294.45     27.93      1.00
  24                  10.67    294.91     45.46      1.00
  25                   5.82    294.23     27.83      1.00
  27                   7.76    294.22     71.16      1.00
  28                   0.00    294.22     79.82      1.00
  29                   6.79    294.22     79.82      1.00
  30                   2.91    294.22     71.16      1.00
  31                  16.49    294.23     45.16      1.00
  32                  16.49    295.12     80.21      1.00
  33                   1.45    295.31     49.96      1.00
  34                   1.45    295.31     45.63      1.00
  35                   0.00    294.22     79.82      1.00
  36                   0.97    294.22     79.82      1.00
  26                 353.53    294.11     25.61      1.00  Tank
   
   
  Link Results at 2:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  552.04      1.57      1.37
  3                  106.83      0.68      0.47
  4                   93.25      0.60      0.37
  5                   85.49      0.24      0.04
  6                  629.76      1.79      1.75
  7                  624.91      1.77      1.72
  8                   13.58      0.04      0.00
  9                  607.45      1.72      1.64
  10                   4.85      0.03      0.00
  11                 593.87      1.68      1.57
  12                 560.14      1.59      1.41
  13                 544.62      1.54      1.34
  14                 450.95      1.28      0.94
  15                 402.45      1.14      0.76
  16                  91.73      0.59      0.36
  17                 -12.19      0.08      0.01
  18                  46.13      0.29      0.10
  19                  14.55      0.04      0.00
  20                  -4.85      0.01      0.00
  21                  26.19      0.17      0.03
  22                  46.56      0.13      0.01
  23                  14.12      0.09      0.01
  24                  -1.40      0.01      0.00
  25                  14.01      0.09      0.01
  26                 402.03      1.14      0.76
  27                 412.70      1.17      0.80
  28                 394.27      1.12      0.74
  29                 353.53      1.00      0.60
  30                  34.92      0.10      0.01
  31                  18.43      0.12      0.02
  32                  10.67      0.07      0.01
  34                   1.67      0.01      0.00
  35                   2.91      0.02      0.00
  36                   1.45      0.01      0.00
  37                 -21.34      0.14      0.02
  38                   2.21      0.01      0.00
  39                   2.91      0.02      0.00
  40                   0.70      0.00      0.00
  41                   0.97      0.01      0.00
   
   
  Node Results at 3:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    314.91    114.79      1.05
  2                    7.76    310.25     91.10      1.05
  3                   13.58    309.63    108.17      1.05
  4                    7.76    309.19    107.98      1.02
  5                    7.76    309.15     90.63      1.04
  6                    4.85    307.05     78.88      1.04
  7                    3.88    302.39     61.70      1.02
  8                    8.73    302.39     83.36      1.00
  9                   13.58    301.74     52.75      1.02
  10                   4.85    302.39     74.70      1.00
  11                  33.74    300.64     50.11      1.02
  12                  15.52    297.96     38.11      1.02
  13                   1.94    297.16     37.77      1.02
  14                   1.94    296.78     41.94      1.02
  15                   1.94    296.56     46.17      1.01
  16                  19.40    296.63     63.53      0.98
  17                  19.40    296.57     50.51      1.00
  18                  19.40    296.57     85.17      1.00
  19                   4.85    296.58     63.51      1.00
  20                  18.43    296.77     54.93      1.00
  21                  15.52    296.75     63.59      1.00
  22                   9.70    296.76     41.92      1.00
  23                   7.76    295.90     28.55      0.98
  24                  10.67    296.36     46.08      1.00
  25                   5.82    295.68     28.46      0.98
  27                   7.76    295.67     71.78      1.00
  28                   0.00    295.66     80.45      1.00
  29                   6.79    295.66     80.45      1.00
  30                   2.91    295.66     71.78      1.00
  31                  16.49    295.67     45.79      1.00
  32                  16.49    296.57     80.84      1.00
  33                   1.45    296.75     50.59      1.00
  34                   1.45    296.75     46.26      1.00
  35                   0.00    295.66     80.45      1.00
  36                   0.97    295.66     80.45      1.00
  26                 353.53    295.56     26.24      1.00  Tank
   
   
  Link Results at 3:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  552.04      1.57      1.37
  3                  106.83      0.68      0.47
  4                   93.25      0.60      0.37
  5                   85.49      0.24      0.04
  6                  629.76      1.79      1.75
  7                  624.91      1.77      1.72
  8                   13.58      0.04      0.00
  9                  607.45      1.72      1.64
  10                   4.85      0.03      0.00
  11                 593.87      1.68      1.57
  12                 560.14      1.59      1.41
  13                 544.62      1.54      1.34
  14                 450.95      1.28      0.94
  15                 402.45      1.14      0.76
  16                  91.72      0.59      0.36
  17                 -12.18      0.08      0.01
  18                  46.13      0.29      0.10
  19                  14.55      0.04      0.00
  20                  -4.85      0.01      0.00
  21                  26.19      0.17      0.03
  22                  46.56      0.13      0.01
  23                  14.12      0.09      0.01
  24                  -1.40      0.01      0.00
  25                  14.01      0.09      0.01
  26                 402.03      1.14      0.76
  27                 412.70      1.17      0.80
  28                 394.27      1.12      0.74
  29                 353.53      1.00      0.60
  30                  34.92      0.10      0.01
  31                  18.43      0.12      0.02
  32                  10.67      0.07      0.01
  34                   1.67      0.01      0.00
  35                   2.91      0.02      0.00
  36                   1.45      0.01      0.00
  37                 -21.34      0.14      0.02
  38                   2.21      0.01      0.00
  39                   2.91      0.02      0.00
  40                   0.70      0.00      0.00
  41                   0.97      0.01      0.00
   
   
  Node Results at 4:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    316.70    115.56      0.99
  2                    7.12    312.03     91.87      0.99
  3                   12.46    311.43    108.94      0.99
  4                    7.12    310.98    108.75      1.05
  5                    7.12    310.93     91.40      0.99
  6                    4.45    308.82     79.65      0.99
  7                    3.56    304.11     62.44      1.04
  8                    8.01    304.11     84.11      1.00
  9                   12.46    303.45     53.49      1.04
  10                   4.45    304.11     75.44      1.00
  11                  30.95    302.33     50.84      1.04
  12                  14.24    299.57     38.81      1.04
  13                   1.78    298.74     38.45      1.04
  14                   1.78    298.35     42.62      1.04
  15                   1.78    298.11     46.84      1.04
  16                  17.80    298.20     64.22      1.02
  17                  17.80    298.14     51.19      0.99
  18                  17.80    298.14     85.85      1.00
  19                   4.45    298.15     64.19      1.00
  20                  16.91    298.34     55.61      1.00
  21                  14.24    298.32     64.27      1.00
  22                   8.90    298.32     42.60      1.00
  23                   7.12    297.38     29.20      1.02
  24                   9.79    297.89     46.75      1.03
  25                   5.34    297.14     29.09      1.02
  27                   7.12    297.13     72.42      1.00
  28                   0.00    297.13     81.08      1.00
  29                   6.23    297.13     81.08      1.00
  30                   2.67    297.13     72.42      1.00
  31                  15.13    297.13     46.42      0.99
  32                  15.13    298.14     81.52      1.00
  33                   1.34    298.32     51.27      1.00
  34                   1.34    298.32     46.94      1.00
  35                   0.00    297.13     81.08      1.00
  36                   0.89    297.13     81.08      1.00
  26                 379.35    297.00     26.87      1.00  Tank
   
   
  Link Results at 4:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  553.06      1.57      1.38
  3                  106.45      0.68      0.47
  4                   93.99      0.60      0.37
  5                   86.87      0.25      0.04
  6                  632.80      1.80      1.77
  7                  628.35      1.78      1.74
  8                   12.46      0.04      0.00
  9                  612.33      1.74      1.66
  10                   4.45      0.03      0.00
  11                 599.87      1.70      1.60
  12                 568.92      1.61      1.45
  13                 554.68      1.57      1.38
  14                 460.46      1.31      0.98
  15                 415.96      1.18      0.81
  16                  92.44      0.59      0.36
  17                 -19.46      0.12      0.02
  18                  47.79      0.31      0.11
  19                  10.53      0.03      0.00
  20                  -7.27      0.02      0.00
  21                  26.85      0.17      0.04
  22                  42.72      0.12      0.01
  23                  12.95      0.08      0.01
  24                  -1.29      0.01      0.00
  25                  12.86      0.08      0.01
  26                 423.85      1.20      0.84
  27                 433.64      1.23      0.88
  28                 416.73      1.18      0.81
  29                 379.35      1.08      0.68
  30                  32.04      0.09      0.01
  31                  16.91      0.11      0.02
  32                   9.79      0.06      0.01
  34                   1.53      0.01      0.00
  35                   2.67      0.02      0.00
  36                   1.34      0.01      0.00
  37                 -22.40      0.14      0.03
  38                   2.03      0.01      0.00
  39                   2.67      0.02      0.00
  40                   0.64      0.00      0.00
  41                   0.89      0.01      0.00
   
   
  Node Results at 5:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    317.01    115.70      0.64
  2                    9.52    312.34     92.01      0.64
  3                   16.66    311.72    109.07      0.67
  4                    9.52    311.30    108.89      0.99
  5                    9.52    311.26     91.54      0.70
  6                    5.95    309.21     79.82      0.70
  7                    4.76    304.68     62.69      0.99
  8                   10.71    304.68     84.35      1.00
  9                   16.66    304.05     53.75      0.99
  10                   5.95    304.68     75.69      1.00
  11                  41.39    303.01     51.13      0.99
  12                  19.04    300.54     39.23      1.00
  13                   2.38    299.82     38.92      1.00
  14                   2.38    299.48     43.10      1.00
  15                   2.38    299.28     47.35      1.00
  16                  23.80    299.32     64.70      1.04
  17                  23.80    299.27     51.68      1.03
  18                  23.80    299.27     86.34      1.00
  19                   5.95    299.28     64.68      0.98
  20                  22.61    299.45     56.09      0.98
  21                  19.04    299.43     64.75      1.00
  22                  11.90    299.43     43.08      1.00
  23                   9.52    298.79     29.81      1.04
  24                  13.09    299.13     47.29      1.02
  25                   7.14    298.63     29.74      1.04
  27                   9.52    298.61     73.06      0.99
  28                   0.00    298.61     81.72      1.00
  29                   8.33    298.61     81.72      1.00
  30                   3.57    298.61     73.06      1.00
  31                  20.23    298.62     47.07      1.00
  32                  20.23    299.27     82.01      1.00
  33                   1.78    299.43     51.75      1.00
  34                   1.78    299.43     47.42      1.00
  35                   0.00    298.61     81.72      1.00
  36                   1.19    298.61     81.72      1.00
  26                 282.52    298.55     27.54      1.00  Tank
   
   
  Link Results at 5:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  549.25      1.56      1.36
  3                  107.86      0.69      0.48
  4                   91.20      0.58      0.35
  5                   81.68      0.23      0.04
  6                  621.40      1.76      1.71
  7                  615.45      1.75      1.68
  8                   16.66      0.05      0.00
  9                  594.03      1.69      1.57
  10                   5.95      0.04      0.00
  11                 577.37      1.64      1.49
  12                 535.99      1.52      1.30
  13                 516.95      1.47      1.21
  14                 426.52      1.21      0.85
  15                 367.02      1.04      0.64
  16                  88.04      0.56      0.33
  17                   9.54      0.06      0.01
  18                  40.33      0.26      0.08
  19                  26.07      0.07      0.00
  20                   2.27      0.01      0.00
  21                  23.91      0.15      0.03
  22                  57.12      0.16      0.02
  23                  17.32      0.11      0.02
  24                  -1.72      0.01      0.00
  25                  17.19      0.11      0.02
  26                 342.02      0.97      0.56
  27                 355.11      1.01      0.61
  28                 332.50      0.94      0.54
  29                 282.52      0.80      0.40
  30                  42.84      0.12      0.01
  31                  22.61      0.14      0.03
  32                  13.09      0.08      0.01
  34                   2.05      0.01      0.00
  35                   3.57      0.02      0.00
  36                   1.78      0.01      0.00
  37                 -17.96      0.11      0.02
  38                   2.71      0.02      0.00
  39                   3.57      0.02      0.00
  40                   0.86      0.01      0.00
  41                   1.19      0.01      0.00
   
   
  Node Results at 6:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -430.53    306.69    111.22      0.46
  2                   10.24    304.61     88.66      0.46
  3                   17.92    304.32    105.86      0.47
  4                   10.24    304.16    105.79      0.64
  5                   10.24    304.15     88.46      0.53
  6                    6.40    303.31     77.26      0.53
  7                    5.12    301.50     61.31      0.69
  8                   11.52    301.50     82.98      1.00
  9                   17.92    301.26     52.54      0.69
  10                   6.40    301.50     74.31      1.00
  11                  44.52    300.88     50.21      0.69
  12                  20.48    300.09     39.04      0.70
  13                   2.56    299.87     38.94      0.70
  14                   2.56    299.79     43.24      0.74
  15                   2.56    299.75     47.56      0.82
  16                  25.60    299.63     64.83      1.00
  17                  25.60    299.61     51.83      1.03
  18                  25.60    299.61     86.49      1.00
  19                   6.40    299.61     64.83      1.02
  20                  24.32    299.76     56.22      1.03
  21                  20.48    299.74     64.88      1.00
  22                  12.80    299.74     43.22      1.00
  23                  10.24    299.72     30.21      0.99
  24                  14.08    299.74     47.55      0.92
  25                   7.68    299.71     30.20      0.99
  27                  10.24    299.69     73.52      1.02
  28                   0.00    299.68     82.19      1.00
  29                   8.96    299.68     82.19      1.00
  30                   3.84    299.68     73.52      1.00
  31                  21.76    299.70     47.53      1.04
  32                  21.76    299.61     82.16      1.00
  33                   1.92    299.74     51.88      1.00
  34                   1.92    299.73     47.55      1.00
  35                   0.00    299.68     82.19      1.00
  36                   1.28    299.68     82.19      1.00
  26                  17.37    299.71     28.04      1.00  Tank
   
   
  Link Results at 6:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  430.53      1.22      0.87
  2                  348.35      0.99      0.58
  3                   71.93      0.46      0.23
  4                   54.01      0.34      0.13
  5                   43.77      0.12      0.01
  6                  381.89      1.08      0.69
  7                  375.49      1.07      0.67
  8                   17.92      0.05      0.00
  9                  352.45      1.00      0.60
  10                   6.40      0.04      0.00
  11                 334.53      0.95      0.54
  12                 290.01      0.82      0.42
  13                 269.53      0.76      0.36
  14                 206.32      0.59      0.22
  15                 142.32      0.40      0.11
  16                  60.65      0.39      0.17
  17                  44.31      0.28      0.09
  18                  19.91      0.13      0.02
  19                  38.61      0.11      0.01
  20                  13.01      0.04      0.00
  21                  15.15      0.10      0.01
  22                  61.44      0.17      0.02
  23                  18.63      0.12      0.02
  24                  -1.85      0.01      0.00
  25                  18.49      0.12      0.02
  26                  81.37      0.23      0.04
  27                  95.45      0.27      0.05
  28                  71.13      0.20      0.03
  29                  17.37      0.05      0.00
  30                  46.08      0.13      0.01
  31                  24.32      0.16      0.03
  32                  14.08      0.09      0.01
  34                   2.20      0.01      0.00
  35                   3.84      0.02      0.00
  36                   1.92      0.01      0.00
  37                  -8.75      0.06      0.00
  38                   2.92      0.02      0.00
  39                   3.84      0.02      0.00
  40                   0.92      0.01      0.00
  41                   1.28      0.01      0.00
   
   
  Node Results at 7:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    299.34    108.04      0.35
  2                    5.36    299.34     86.37      0.35
  3                    9.38    299.34    103.71      0.46
  4                    5.36    299.34    103.71      0.47
  5                    5.36    299.34     86.38      0.42
  6                    3.35    299.35     75.55      0.52
  7                    2.68    299.36     60.39      0.52
  8                    6.03    299.36     82.05      1.00
  9                    9.38    299.37     51.72      0.52
  10                   3.35    299.36     73.39      1.00
  11                  23.30    299.38     49.56      0.53
  12                  10.72    299.44     38.76      0.69
  13                   1.34    299.47     38.77      0.69
  14                   1.34    299.49     43.11      0.69
  15                   1.34    299.53     47.46      0.69
  16                  13.40    299.44     64.75      0.71
  17                  13.40    299.44     51.75      1.00
  18                  13.40    299.43     86.41      1.02
  19                   3.35    299.43     64.75      1.02
  20                  12.73    299.49     56.11      1.00
  21                  10.72    299.48     64.77      1.00
  22                   6.70    299.48     43.10      1.00
  23                   5.36    299.67     30.19      0.79
  24                   7.37    299.57     47.47      0.70
  25                   4.02    299.73     30.21      0.92
  27                   5.36    299.72     73.54      1.04
  28                   0.00    299.72     82.21      1.00
  29                   4.69    299.72     82.21      0.99
  30                   2.01    299.72     73.54      1.00
  31                  11.39    299.73     47.54      1.00
  32                  11.39    299.43     82.08      0.99
  33                   1.00    299.48     51.77      1.00
  34                   1.00    299.48     47.44      1.00
  35                   0.00    299.72     82.21      1.00
  36                   0.67    299.72     82.21      1.00
  26                -216.26    299.78     28.07      1.00  Tank
   
   
  Link Results at 7:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -10.06      0.03      0.00
  3                    4.70      0.03      0.00
  4                   -4.68      0.03      0.00
  5                  -10.04      0.03      0.00
  6                  -25.46      0.07      0.00
  7                  -28.81      0.08      0.01
  8                    9.38      0.03      0.00
  9                  -40.87      0.12      0.01
  10                   3.35      0.02      0.00
  11                 -50.25      0.14      0.02
  12                 -73.55      0.21      0.03
  13                 -84.27      0.24      0.04
  14                -105.59      0.30      0.06
  15                -139.09      0.39      0.11
  16                  19.98      0.13      0.02
  17                  34.96      0.22      0.06
  18                   1.07      0.01      0.00
  19                  22.64      0.06      0.00
  20                   9.24      0.03      0.00
  21                   5.50      0.04      0.00
  22                  32.16      0.09      0.01
  23                   9.75      0.06      0.01
  24                  -0.97      0.01      0.00
  25                   9.68      0.06      0.01
  26                -182.76      0.52      0.18
  27                -175.39      0.50      0.16
  28                -188.12      0.53      0.19
  29                -216.26      0.61      0.24
  30                  24.12      0.07      0.00
  31                  12.73      0.08      0.01
  32                   7.37      0.05      0.00
  34                   1.15      0.01      0.00
  35                   2.01      0.01      0.00
  36                   1.00      0.01      0.00
  37                  -2.15      0.01      0.00
  38                   1.53      0.01      0.00
  39                   2.01      0.01      0.00
  40                   0.48      0.00      0.00
  41                   0.67      0.00      0.00
   
   
  Node Results at 8:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    298.46    107.66      0.35
  2                    5.36    298.46     85.99      0.35
  3                    9.38    298.46    103.32      0.46
  4                    5.36    298.46    103.32      0.54
  5                    5.36    298.46     85.99      0.42
  6                    3.35    298.46     75.16      0.52
  7                    2.68    298.48     60.00      0.53
  8                    6.03    298.48     81.67      1.00
  9                    9.38    298.48     51.34      0.53
  10                   3.35    298.48     73.00      1.00
  11                  23.30    298.50     49.18      0.53
  12                  10.72    298.56     38.37      0.69
  13                   1.34    298.58     38.38      0.73
  14                   1.34    298.61     42.73      0.99
  15                   1.34    298.64     47.07      1.00
  16                  13.40    298.55     64.37      0.70
  17                  13.40    298.55     51.37      0.71
  18                  13.40    298.55     86.03      1.03
  19                   3.35    298.55     64.37      1.03
  20                  12.73    298.60     55.72      0.98
  21                  10.72    298.59     64.39      1.00
  22                   6.70    298.59     42.72      1.00
  23                   5.36    298.79     29.81      1.00
  24                   7.37    298.68     47.09      1.00
  25                   4.02    298.84     29.83      1.00
  27                   5.36    298.84     73.16      1.00
  28                   0.00    298.84     81.82      1.00
  29                   4.69    298.84     81.82      1.02
  30                   2.01    298.84     73.16      1.00
  31                  11.39    298.84     47.16      1.00
  32                  11.39    298.55     81.70      1.00
  33                   1.00    298.59     51.39      1.00
  34                   1.00    298.59     47.05      1.00
  35                   0.00    298.84     81.82      1.00
  36                   0.67    298.84     81.82      1.00
  26                -216.26    298.89     27.68      1.00  Tank
   
   
  Link Results at 8:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -10.06      0.03      0.00
  3                    4.70      0.03      0.00
  4                   -4.68      0.03      0.00
  5                  -10.04      0.03      0.00
  6                  -25.46      0.07      0.00
  7                  -28.81      0.08      0.01
  8                    9.38      0.03      0.00
  9                  -40.87      0.12      0.01
  10                   3.35      0.02      0.00
  11                 -50.25      0.14      0.02
  12                 -73.55      0.21      0.03
  13                 -84.27      0.24      0.04
  14                -105.59      0.30      0.06
  15                -139.09      0.39      0.11
  16                  19.98      0.13      0.02
  17                  34.96      0.22      0.06
  18                   1.07      0.01      0.00
  19                  22.64      0.06      0.00
  20                   9.24      0.03      0.00
  21                   5.50      0.04      0.00
  22                  32.16      0.09      0.01
  23                   9.75      0.06      0.01
  24                  -0.97      0.01      0.00
  25                   9.68      0.06      0.01
  26                -182.76      0.52      0.18
  27                -175.39      0.50      0.16
  28                -188.12      0.53      0.19
  29                -216.26      0.61      0.24
  30                  24.12      0.07      0.00
  31                  12.73      0.08      0.01
  32                   7.37      0.05      0.00
  34                   1.15      0.01      0.00
  35                   2.01      0.01      0.00
  36                   1.00      0.01      0.00
  37                  -2.15      0.01      0.00
  38                   1.53      0.01      0.00
  39                   2.01      0.01      0.00
  40                   0.48      0.00      0.00
  41                   0.67      0.00      0.00
   
   
  Node Results at 9:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    296.44    106.78      0.35
  2                   10.72    296.44     85.12      0.35
  3                   18.76    296.43    102.45      0.46
  4                   10.72    296.44    102.45      0.64
  5                   10.72    296.44     85.12      0.42
  6                    6.70    296.46     74.30      0.52
  7                    5.36    296.52     59.15      0.53
  8                   12.06    296.52     80.82      1.00
  9                   18.76    296.54     50.50      0.53
  10                   6.70    296.52     72.15      1.00
  11                  46.61    296.58     48.35      0.60
  12                  21.44    296.80     37.61      0.96
  13                   2.68    296.89     37.65      1.00
  14                   2.68    296.99     42.02      1.00
  15                   2.68    297.10     46.41      1.00
  16                  26.80    296.78     63.60      0.70
  17                  26.80    296.78     50.60      0.71
  18                  26.80    296.77     85.26      1.00
  19                   6.70    296.77     63.60      1.04
  20                  25.46    296.96     55.01      0.70
  21                  21.44    296.93     63.67      0.99
  22                  13.40    296.93     42.00      0.99
  23                  10.72    297.63     29.31      1.00
  24                  14.74    297.25     46.47      1.00
  25                   8.04    297.84     29.39      1.00
  27                  10.72    297.81     72.71      1.00
  28                   0.00    297.81     81.38      1.00
  29                   9.38    297.81     81.38      1.04
  30                   4.02    297.81     72.71      1.00
  31                  22.78    297.83     46.72      0.96
  32                  22.78    296.77     80.93      1.00
  33                   2.01    296.93     50.67      1.00
  34                   2.01    296.93     46.33      1.00
  35                   0.00    297.81     81.38      1.00
  36                   1.34    297.81     81.38      1.00
  26                -432.53    298.01     27.30      1.00  Tank
   
   
  Link Results at 9:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -20.12      0.06      0.00
  3                    9.40      0.06      0.01
  4                   -9.36      0.06      0.01
  5                  -20.08      0.06      0.00
  6                  -50.92      0.14      0.02
  7                  -57.62      0.16      0.02
  8                   18.76      0.05      0.00
  9                  -81.74      0.23      0.04
  10                   6.70      0.04      0.00
  11                -100.50      0.29      0.06
  12                -147.11      0.42      0.12
  13                -168.55      0.48      0.15
  14                -211.18      0.60      0.23
  15                -278.18      0.79      0.39
  16                  39.96      0.26      0.08
  17                  69.92      0.45      0.22
  18                   2.15      0.01      0.00
  19                  45.27      0.13      0.01
  20                  18.47      0.05      0.00
  21                  11.01      0.07      0.01
  22                  64.32      0.18      0.03
  23                  19.50      0.12      0.02
  24                  -1.94      0.01      0.00
  25                  19.36      0.12      0.02
  26                -365.53      1.04      0.64
  27                -350.79      1.00      0.59
  28                -376.25      1.07      0.67
  29                -432.53      1.23      0.87
  30                  48.24      0.14      0.02
  31                  25.46      0.16      0.03
  32                  14.74      0.09      0.01
  34                   2.31      0.01      0.00
  35                   4.02      0.03      0.00
  36                   2.01      0.01      0.00
  37                  -4.31      0.03      0.00
  38                   3.05      0.02      0.00
  39                   4.02      0.03      0.00
  40                   0.97      0.01      0.00
  41                   1.34      0.01      0.00
   
   
  Node Results at 10:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    291.41    104.60      0.35
  2                   19.68    291.41     82.94      0.35
  3                   34.44    291.39    100.26      0.46
  4                   19.68    291.41    100.27      0.64
  5                   19.68    291.42     82.94      0.51
  6                   12.30    291.48     72.14      0.52
  7                    9.84    291.65     57.05      0.56
  8                   22.14    291.65     78.71      0.98
  9                   34.44    291.70     48.40      0.69
  10                  12.30    291.64     70.04      1.00
  11                  85.56    291.83     46.29      0.69
  12                  39.36    292.52     35.76      1.00
  13                   4.92    292.80     35.88      1.00
  14                   4.92    293.09     40.34      1.00
  15                   4.92    293.45     44.82      1.00
  16                  49.20    292.45     61.72      0.70
  17                  49.20    292.45     48.73      1.00
  18                  49.20    292.42     83.38      0.72
  19                  12.30    292.42     61.71      1.04
  20                  46.74    293.00     53.30      0.72
  21                  39.36    292.92     61.93      1.03
  22                  24.60    292.92     40.26      1.04
  23                  19.68    295.08     28.20      1.00
  24                  27.06    293.90     45.02      1.00
  25                  14.76    295.71     28.47      1.00
  27                  19.68    295.64     71.77      0.99
  28                   0.00    295.62     80.43      1.00
  29                  17.22    295.62     80.43      1.00
  30                   7.38    295.62     71.76      1.00
  31                  41.82    295.68     45.79      1.00
  32                  41.82    292.42     79.04      1.02
  33                   3.69    292.92     48.93      1.00
  34                   3.69    292.92     44.59      1.00
  35                   0.00    295.62     80.43      1.00
  36                   2.46    295.62     80.43      1.00
  26                -794.04    296.24     26.54      1.00  Tank
   
   
  Link Results at 10:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                    0.00      0.00      0.00
  2                  -36.94      0.10      0.01
  3                   17.26      0.11      0.02
  4                  -17.18      0.11      0.02
  5                  -36.86      0.10      0.01
  6                  -93.48      0.27      0.05
  7                 -105.78      0.30      0.06
  8                   34.44      0.10      0.00
  9                 -150.06      0.43      0.12
  10                  12.30      0.08      0.00
  11                -184.50      0.52      0.18
  12                -270.06      0.77      0.36
  13                -309.42      0.88      0.47
  14                -387.69      1.10      0.71
  15                -510.69      1.45      1.19
  16                  73.35      0.47      0.24
  17                 128.37      0.82      0.66
  18                   3.94      0.03      0.00
  19                  83.11      0.24      0.04
  20                  33.91      0.10      0.01
  21                  20.21      0.13      0.02
  22                 118.08      0.33      0.08
  23                  35.80      0.23      0.06
  24                  -3.56      0.02      0.00
  25                  35.54      0.23      0.06
  26                -671.04      1.90      1.97
  27                -643.98      1.83      1.82
  28                -690.72      1.96      2.08
  29                -794.04      2.25      2.69
  30                  88.56      0.25      0.05
  31                  46.74      0.30      0.10
  32                  27.06      0.17      0.04
  34                   4.24      0.03      0.00
  35                   7.38      0.05      0.00
  36                   3.69      0.02      0.00
  37                  -7.91      0.05      0.00
  38                   5.60      0.04      0.00
  39                   7.38      0.05      0.00
  40                   1.78      0.01      0.00
  41                   2.46      0.02      0.00
   
   
  Node Results at 11:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    292.14    104.92      0.35
  2                    7.76    292.14     83.25      0.35
  3                   13.58    292.13    100.58      0.41
  4                    7.76    292.14    100.58      0.64
  5                    7.76    292.14     83.25      0.52
  6                    4.85    292.15     72.43      0.52
  7                    3.88    292.18     57.27      1.00
  8                    8.73    292.18     78.94      1.03
  9                   13.58    292.19     48.61      1.00
  10                   4.85    292.18     70.27      1.00
  11                  33.74    292.21     46.45      1.00
  12                  15.52    292.34     35.68      1.00
  13                   1.94    292.39     35.70      1.00
  14                   1.94    292.44     40.05      1.00
  15                   1.94    292.50     44.41      1.00
  16                  19.40    292.32     61.67      1.00
  17                  19.40    292.32     48.67      1.00
  18                  19.40    292.32     83.33      1.00
  19                   4.85    292.32     61.67      1.00
  20                  18.43    292.42     53.05      1.00
  21                  15.52    292.41     61.70      0.72
  22                   9.70    292.41     40.04      0.70
  23                   7.76    292.79     27.21      1.00
  24                  10.67    292.58     44.45      1.00
  25                   5.82    292.90     27.26      1.00
  27                   7.76    292.89     70.58      1.00
  28                   0.00    292.89     79.25      1.00
  29                   6.79    292.89     79.25      1.00
  30                   2.91    292.89     70.58      1.00
  31                  16.49    292.90     44.59      1.00
  32                  16.49    292.32     79.00      0.79
  33                   1.45    292.41     48.71      1.00
  34                   1.45    292.41     44.37      1.00
  35                   0.00    292.89     79.25      1.00
  36                   0.97    292.89     79.25      1.00
  26                -313.10    293.00     25.13      1.00  Tank
   
   
  Link Results at 11:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                    0.00      0.00      0.00
  2                  -14.57      0.04      0.00
  3                    6.81      0.04      0.00
  4                   -6.77      0.04      0.00
  5                  -14.53      0.04      0.00
  6                  -36.86      0.10      0.01
  7                  -41.71      0.12      0.01
  8                   13.58      0.04      0.00
  9                  -59.17      0.17      0.02
  10                   4.85      0.03      0.00
  11                 -72.75      0.21      0.03
  12                -106.49      0.30      0.07
  13                -122.01      0.35      0.08
  14                -152.87      0.43      0.13
  15                -201.37      0.57      0.21
  16                  28.92      0.18      0.04
  17                  50.62      0.32      0.12
  18                   1.55      0.01      0.00
  19                  32.77      0.09      0.01
  20                  13.37      0.04      0.00
  21                   7.97      0.05      0.00
  22                  46.56      0.13      0.01
  23                  14.12      0.09      0.01
  24                  -1.40      0.01      0.00
  25                  14.01      0.09      0.01
  26                -264.60      0.75      0.35
  27                -253.93      0.72      0.33
  28                -272.36      0.77      0.37
  29                -313.10      0.89      0.48
  30                  34.92      0.10      0.01
  31                  18.43      0.12      0.02
  32                  10.67      0.07      0.01
  34                   1.67      0.01      0.00
  35                   2.91      0.02      0.00
  36                   1.45      0.01      0.00
  37                  -3.12      0.02      0.00
  38                   2.21      0.01      0.00
  39                   2.91      0.02      0.00
  40                   0.70      0.00      0.00
  41                   0.97      0.01      0.00
   
   
  Node Results at 12:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -555.52    305.13    110.55      0.35
  2                    7.36    301.81     87.44      0.42
  3                   12.88    301.36    104.58      0.41
  4                    7.36    301.06    104.45      0.81
  5                    7.36    301.03     87.11      0.52
  6                    4.60    299.55     75.63      0.52
  7                    3.68    296.29     59.05      1.00
  8                    8.28    296.28     80.72      0.79
  9                   12.88    295.83     50.19      1.00
  10                   4.60    296.28     72.05      1.00
  11                  32.00    295.07     47.69      1.00
  12                  14.72    293.25     36.07      1.00
  13                   1.84    292.71     35.84      1.00
  14                   1.84    292.46     40.06      1.00
  15                   1.84    292.31     44.33      1.00
  16                  18.40    292.35     61.68      1.00
  17                  18.40    292.31     48.67      1.00
  18                  18.40    292.31     83.33      1.00
  19                   4.60    292.32     61.67      1.00
  20                  17.48    292.45     53.06      1.00
  21                  14.72    292.43     61.72      0.72
  22                   9.20    292.43     40.05      0.70
  23                   7.36    291.92     26.83      1.00
  24                  10.12    292.19     44.28      1.00
  25                   5.52    291.79     26.77      1.00
  27                   7.36    291.78     70.10      1.00
  28                   0.00    291.77     78.76      1.00
  29                   6.44    291.77     78.76      1.00
  30                   2.76    291.77     70.10      1.00
  31                  15.64    291.78     44.10      1.00
  32                  15.64    292.31     79.00      0.85
  33                   1.38    292.43     48.72      1.00
  34                   1.38    292.43     44.38      1.00
  35                   0.00    291.77     78.76      1.00
  36                   0.92    291.77     78.76      1.00
  26                 258.56    291.72     24.58      1.00  Tank
   
   
  Link Results at 12:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  555.52      1.58      1.39
  2                  458.61      1.30      0.97
  3                   89.55      0.57      0.34
  4                   76.67      0.49      0.26
  5                   69.31      0.20      0.03
  6                  520.56      1.48      1.23
  7                  515.96      1.46      1.21
  8                   12.88      0.04      0.00
  9                  499.40      1.42      1.14
  10                   4.60      0.03      0.00
  11                 486.52      1.38      1.09
  12                 454.52      1.29      0.96
  13                 439.80      1.25      0.90
  14                 363.40      1.03      0.63
  15                 317.40      0.90      0.49
  16                  74.57      0.48      0.24
  17                   0.87      0.01      0.00
  18                  35.52      0.23      0.06
  19                  17.99      0.05      0.00
  20                  -0.41      0.00      0.00
  21                  20.65      0.13      0.02
  22                  44.16      0.13      0.01
  23                  13.39      0.09      0.01
  24                  -1.33      0.01      0.00
  25                  13.29      0.08      0.01
  26                 304.56      0.86      0.46
  27                 314.68      0.89      0.48
  28                 297.20      0.84      0.44
  29                 258.56      0.73      0.34
  30                  33.12      0.09      0.01
  31                  17.48      0.11      0.02
  32                  10.12      0.06      0.01
  34                   1.58      0.01      0.00
  35                   2.76      0.02      0.00
  36                   1.38      0.01      0.00
  37                 -16.05      0.10      0.01
  38                   2.10      0.01      0.00
  39                   2.76      0.02      0.00
  40                   0.66      0.00      0.00
  41                   0.92      0.01      0.00
   
   
  Node Results at 13:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    315.17    114.90      0.17
  2                    5.44    310.14     91.05      0.17
  3                    9.52    309.50    108.11      0.35
  4                    5.44    308.99    107.89      0.35
  5                    5.44    308.94     90.53      0.21
  6                    3.40    306.59     78.68      0.21
  7                    2.72    301.37     61.25      0.38
  8                    6.12    301.37     82.92      0.69
  9                    9.52    300.62     52.26      0.46
  10                   3.40    301.37     74.25      1.00
  11                  23.65    299.34     49.55      0.52
  12                  10.88    296.12     37.31      0.55
  13                   1.36    295.13     36.89      0.75
  14                   1.36    294.65     41.01      0.92
  15                   1.36    294.34     45.21      0.99
  16                  13.60    294.54     62.63      1.00
  17                  13.60    294.46     49.60      1.00
  18                  13.60    294.46     84.26      1.00
  19                   3.40    294.48     62.60      0.70
  20                  12.92    294.65     54.01      1.00
  21                  10.88    294.64     62.67      1.00
  22                   6.80    294.64     41.01      1.00
  23                   5.44    293.33     27.44      1.00
  24                   7.48    294.04     45.08      1.00
  25                   4.08    292.98     27.29      1.00
  27                   5.44    292.98     70.62      1.00
  28                   0.00    292.98     79.28      1.00
  29                   4.76    292.98     79.28      1.00
  30                   2.04    292.98     70.62      1.00
  31                  11.56    292.98     44.62      1.00
  32                  11.56    294.46     79.93      1.00
  33                   1.02    294.64     49.67      1.00
  34                   1.02    294.64     45.34      1.00
  35                   0.00    292.98     79.28      1.00
  36                   0.68    292.98     79.28      1.00
  26                 474.91    292.78     25.03      1.00  Tank
   
   
  Link Results at 13:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  579.27      1.64      1.50
  3                  109.69      0.70      0.50
  4                  100.17      0.64      0.42
  5                   94.73      0.27      0.05
  6                  668.56      1.90      1.95
  7                  665.16      1.89      1.94
  8                    9.52      0.03      0.00
  9                  652.92      1.85      1.87
  10                   3.40      0.02      0.00
  11                 643.40      1.83      1.82
  12                 619.75      1.76      1.70
  13                 608.87      1.73      1.64
  14                 510.75      1.45      1.19
  15                 476.75      1.35      1.05
  16                  96.76      0.62      0.39
  17                 -41.00      0.26      0.08
  18                  53.63      0.34      0.13
  19                  -0.97      0.00      0.00
  20                 -14.57      0.04      0.00
  21                  29.53      0.19      0.04
  22                  32.64      0.09      0.01
  23                   9.90      0.06      0.01
  24                  -0.98      0.01      0.00
  25                   9.82      0.06      0.01
  26                 508.91      1.44      1.18
  27                 516.39      1.46      1.21
  28                 503.47      1.43      1.16
  29                 474.91      1.35      1.04
  30                  24.48      0.07      0.00
  31                  12.92      0.08      0.01
  32                   7.48      0.05      0.00
  34                   1.17      0.01      0.00
  35                   2.04      0.01      0.00
  36                   1.02      0.01      0.00
  37                 -26.13      0.17      0.03
  38                   1.55      0.01      0.00
  39                   2.04      0.01      0.00
  40                   0.49      0.00      0.00
  41                   0.68      0.00      0.00
   
   
  Node Results at 14:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    313.86    114.33      0.17
  2                   11.44    308.83     90.49      0.17
  3                   20.02    308.15    107.52      0.17
  4                   11.44    307.71    107.33      0.17
  5                   11.44    307.67     89.98      0.20
  6                    7.15    305.50     78.21      0.21
  7                    5.72    300.74     60.98      0.24
  8                   12.87    300.73     82.65      0.53
  9                   20.02    300.08     52.03      0.26
  10                   7.15    300.73     73.98      1.00
  11                  49.74    299.01     49.40      0.22
  12                  22.88    296.53     37.49      0.21
  13                   2.86    295.81     37.18      0.22
  14                   2.86    295.47     41.37      0.27
  15                   2.86    295.30     45.63      0.39
  16                  28.60    295.28     62.95      0.53
  17                  28.60    295.24     49.93      0.99
  18                  28.60    295.24     84.60      1.00
  19                   7.15    295.24     62.93      1.00
  20                  27.17    295.44     54.35      1.00
  21                  22.88    295.41     63.01      1.00
  22                  14.30    295.41     41.34      1.00
  23                  11.44    294.90     28.12      0.44
  24                  15.73    295.17     45.57      0.42
  25                   8.58    294.77     28.07      0.47
  27                  11.44    294.75     71.38      1.00
  28                   0.00    294.74     80.05      1.00
  29                  10.01    294.74     80.05      1.00
  30                   4.29    294.74     71.38      1.00
  31                  24.31    294.76     45.39      1.00
  32                  24.31    295.24     80.26      0.70
  33                   2.14    295.41     50.01      1.00
  34                   2.14    295.41     45.67      1.00
  35                   0.00    294.74     80.05      1.00
  36                   1.43    294.74     80.05      1.00
  26                 232.82    294.72     25.88      0.99  Tank
   
   
  Link Results at 14:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  569.73      1.62      1.45
  3                  113.23      0.72      0.53
  4                   93.21      0.59      0.37
  5                   81.77      0.23      0.04
  6                  640.06      1.82      1.80
  7                  632.91      1.80      1.77
  8                   20.02      0.06      0.00
  9                  607.17      1.72      1.64
  10                   7.15      0.05      0.00
  11                 587.15      1.67      1.54
  12                 537.41      1.52      1.30
  13                 514.53      1.46      1.20
  14                 421.13      1.19      0.83
  15                 349.63      0.99      0.59
  16                  90.54      0.58      0.35
  17                  26.72      0.17      0.04
  18                  38.16      0.24      0.07
  19                  36.27      0.10      0.01
  20                   7.67      0.02      0.00
  21                  23.79      0.15      0.03
  22                  68.64      0.19      0.03
  23                  20.81      0.13      0.02
  24                  -2.07      0.01      0.00
  25                  20.66      0.13      0.02
  26                 304.32      0.86      0.46
  27                 320.05      0.91      0.50
  28                 292.88      0.83      0.42
  29                 232.82      0.66      0.28
  30                  51.48      0.15      0.02
  31                  27.17      0.17      0.04
  32                  15.73      0.10      0.01
  34                   2.46      0.02      0.00
  35                   4.29      0.03      0.00
  36                   2.14      0.01      0.00
  37                 -16.64      0.11      0.02
  38                   3.26      0.02      0.00
  39                   4.29      0.03      0.00
  40                   1.03      0.01      0.00
  41                   1.43      0.01      0.00
   
   
  Node Results at 15:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    318.40    116.30      0.13
  2                    4.88    313.37     92.45      0.13
  3                    8.54    312.73    109.51      0.13
  4                    4.88    312.22    109.29      0.17
  5                    4.88    312.17     91.93      0.14
  6                    3.05    309.80     80.08      0.14
  7                    2.44    304.53     62.63      0.19
  8                    5.49    304.53     84.29      0.53
  9                    8.54    303.78     53.63      0.19
  10                   3.05    304.53     75.62      1.00
  11                  21.22    302.48     50.90      0.19
  12                   9.76    299.18     38.64      0.21
  13                   1.22    298.17     38.20      0.21
  14                   1.22    297.68     42.32      0.23
  15                   1.22    297.35     46.51      0.24
  16                  12.20    297.58     63.95      0.21
  17                  12.20    297.50     50.91      0.64
  18                  12.20    297.50     85.58      1.00
  19                   3.05    297.52     63.92      1.00
  20                  11.59    297.67     55.32      1.00
  21                   9.76    297.66     63.98      1.00
  22                   6.10    297.66     42.32      1.00
  23                   4.88    296.27     28.71      0.24
  24                   6.71    297.02     46.37      0.24
  25                   3.66    295.89     28.55      0.22
  27                   4.88    295.89     71.88      1.00
  28                   0.00    295.89     80.54      1.00
  29                   4.27    295.89     80.55      1.00
  30                   1.83    295.89     71.88      1.00
  31                  10.37    295.89     45.88      0.57
  32                  10.37    297.50     81.24      0.92
  33                   0.92    297.66     50.98      1.00
  34                   0.92    297.66     46.65      1.00
  35                   0.00    295.89     80.54      0.99
  36                   0.61    295.89     80.54      1.00
  26                 497.50    295.67     26.29      0.98  Tank
   
   
  Link Results at 15:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  580.17      1.65      1.50
  3                  109.35      0.70      0.49
  4                  100.81      0.64      0.42
  5                   95.93      0.27      0.05
  6                  671.22      1.90      1.97
  7                  668.17      1.90      1.95
  8                    8.54      0.02      0.00
  9                  657.19      1.86      1.89
  10                   3.05      0.02      0.00
  11                 648.65      1.84      1.85
  12                 627.43      1.78      1.74
  13                 617.67      1.75      1.69
  14                 519.91      1.47      1.23
  15                 489.41      1.39      1.10
  16                  96.54      0.62      0.39
  17                 -46.52      0.30      0.10
  18                  54.49      0.35      0.14
  19                  -4.23      0.01      0.00
  20                 -16.43      0.05      0.00
  21                  29.85      0.19      0.04
  22                  29.28      0.08      0.01
  23                   8.88      0.06      0.00
  24                  -0.88      0.01      0.00
  25                   8.81      0.06      0.00
  26                 528.00      1.50      1.26
  27                 534.71      1.52      1.29
  28                 523.12      1.48      1.24
  29                 497.50      1.41      1.13
  30                  21.96      0.06      0.00
  31                  11.59      0.07      0.01
  32                   6.71      0.04      0.00
  34                   1.05      0.01      0.00
  35                   1.83      0.01      0.00
  36                   0.92      0.01      0.00
  37                 -26.80      0.17      0.04
  38                   1.39      0.01      0.00
  39                   1.83      0.01      0.00
  40                   0.44      0.00      0.00
  41                   0.61      0.00      0.00
   
   
  Node Results at 16:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    321.96    117.84      0.13
  2                    2.48    316.93     94.00      0.13
  3                    4.34    316.31    111.06      0.13
  4                    2.48    315.77    110.83      0.13
  5                    2.48    315.71     93.47      0.14
  6                    1.55    313.27     81.58      0.14
  7                    1.24    307.81     64.05      0.14
  8                    2.79    307.81     85.71      0.53
  9                    4.34    307.02     55.04      0.14
  10                   1.55    307.81     77.05      1.00
  11                  10.78    305.64     52.27      0.14
  12                   4.96    302.01     39.87      0.14
  13                   0.62    300.88     39.38      0.14
  14                   0.62    300.31     43.47      0.14
  15                   0.62    299.91     47.62      0.23
  16                   6.20    300.31     65.13      0.19
  17                   6.20    300.22     52.09      0.27
  18                   6.20    300.23     86.76      1.00
  19                   1.55    300.25     65.10      0.60
  20                   5.89    300.31     56.46      0.39
  21                   4.96    300.31     65.13      1.00
  22                   3.10    300.31     43.46      1.00
  23                   2.48    298.51     29.68      0.26
  24                   3.41    299.49     47.44      0.24
  25                   1.86    298.01     29.47      0.26
  27                   2.48    298.01     72.80      0.96
  28                   0.00    298.01     81.47      1.00
  29                   2.17    298.01     81.47      1.00
  30                   0.93    298.01     72.80      1.00
  31                   5.27    298.01     46.80      0.40
  32                   5.27    300.23     82.43      1.00
  33                   0.46    300.31     52.13      1.00
  34                   0.46    300.31     47.80      1.00
  35                   0.00    298.01     81.47      1.01
  36                   0.31    298.01     81.47      1.00
  26                 594.34    297.70     27.17      0.96  Tank
   
   
  Link Results at 16:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  584.06      1.66      1.52
  3                  107.86      0.69      0.48
  4                  103.52      0.66      0.45
  5                  101.04      0.29      0.06
  6                  682.62      1.94      2.03
  7                  681.07      1.93      2.02
  8                    4.34      0.01      0.00
  9                  675.49      1.92      1.99
  10                   1.55      0.01      0.00
  11                 671.15      1.90      1.97
  12                 660.37      1.87      1.91
  13                 655.41      1.86      1.88
  14                 560.47      1.59      1.41
  15                 544.97      1.55      1.34
  16                  94.31      0.60      0.37
  17                 -68.89      0.44      0.21
  18                  57.45      0.37      0.15
  19                 -17.64      0.05      0.00
  20                 -23.84      0.07      0.00
  21                  30.66      0.20      0.05
  22                  14.88      0.04      0.00
  23                   4.51      0.03      0.00
  24                  -0.45      0.00      0.00
  25                   4.48      0.03      0.00
  26                 609.84      1.73      1.65
  27                 613.25      1.74      1.67
  28                 607.36      1.72      1.64
  29                 594.34      1.69      1.57
  30                  11.16      0.03      0.00
  31                   5.89      0.04      0.00
  32                   3.41      0.02      0.00
  34                   0.53      0.00      0.00
  35                   0.93      0.01      0.00
  36                   0.46      0.00      0.00
  37                 -29.11      0.19      0.04
  38                   0.71      0.00      0.00
  39                   0.93      0.01      0.00
  40                   0.22      0.00      0.00
  41                   0.31      0.00      0.00
   
   
  Node Results at 17:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -104.16    300.34    108.47      0.13
  2                    6.24    300.19     86.74      0.13
  3                   10.92    300.17    104.06      0.13
  4                    6.24    300.16    104.06      0.13
  5                    6.24    300.16     86.73      0.13
  6                    3.90    300.12     75.88      0.13
  7                    3.12    300.04     60.68      0.13
  8                    7.02    300.04     82.34      0.53
  9                   10.92    300.03     52.01      0.13
  10                   3.90    300.04     73.68      1.00
  11                  27.13    300.02     49.84      0.13
  12                  12.48    300.02     39.00      0.14
  13                   1.56    300.02     39.00      0.14
  14                   1.56    300.02     43.34      0.14
  15                   1.56    300.03     47.67      0.15
  16                  15.60    299.95     64.97      0.14
  17                  15.60    299.94     51.97      0.28
  18                  15.60    299.94     86.63      1.00
  19                   3.90    299.94     64.97      0.21
  20                  14.82    300.01     56.33      0.22
  21                  12.48    300.00     64.99      1.00
  22                   7.80    300.00     43.33      1.00
  23                   6.24    300.08     30.37      0.15
  24                   8.58    300.04     47.68      0.15
  25                   4.68    300.10     30.38      0.15
  27                   6.24    300.10     73.70      0.57
  28                   0.00    300.09     82.37      1.00
  29                   5.46    300.09     82.37      1.00
  30                   2.34    300.09     73.70      1.00
  31                  13.26    300.10     47.71      0.25
  32                  13.26    299.94     82.30      0.53
  33                   1.17    300.00     52.00      1.00
  34                   1.17    300.00     47.66      1.00
  35                   0.00    300.09     82.37      1.01
  36                   0.78    300.09     82.37      1.00
  26                -147.61    300.13     28.22      0.93  Tank
   
   
  Link Results at 17:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  104.16      0.30      0.06
  2                   78.91      0.22      0.04
  3                   19.01      0.12      0.02
  4                    8.09      0.05      0.00
  5                    1.85      0.01      0.00
  6                   74.52      0.21      0.03
  7                   70.62      0.20      0.03
  8                   10.92      0.03      0.00
  9                   56.58      0.16      0.02
  10                   3.90      0.02      0.00
  11                  45.66      0.13      0.01
  12                  18.53      0.05      0.00
  13                   6.05      0.02      0.00
  14                 -26.14      0.07      0.00
  15                 -65.14      0.18      0.03
  16                  30.63      0.20      0.05
  17                  33.33      0.21      0.05
  18                   7.42      0.05      0.00
  19                  25.14      0.07      0.00
  20                   9.54      0.03      0.00
  21                   7.62      0.05      0.00
  22                  37.44      0.11      0.01
  23                  11.35      0.07      0.01
  24                  -1.13      0.01      0.00
  25                  11.27      0.07      0.01
  26                -108.61      0.31      0.07
  27                -100.03      0.28      0.06
  28                -114.85      0.33      0.07
  29                -147.61      0.42      0.12
  30                  28.08      0.08      0.01
  31                  14.82      0.09      0.01
  32                   8.58      0.05      0.00
  34                   1.34      0.01      0.00
  35                   2.34      0.01      0.00
  36                   1.17      0.01      0.00
  37                  -3.72      0.02      0.00
  38                   1.78      0.01      0.00
  39                   2.34      0.01      0.00
  40                   0.56      0.00      0.00
  41                   0.78      0.00      0.00
   
   
  Node Results at 18:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    299.38    108.06      0.15
  2                    2.96    299.38     86.39      0.13
  3                    5.18    299.38    103.72      0.13
  4                    2.96    299.38    103.72      0.13
  5                    2.96    299.38     86.39      0.13
  6                    1.85    299.38     75.56      0.13
  7                    1.48    299.39     60.40      0.13
  8                    3.33    299.39     82.06      0.53
  9                    5.18    299.39     51.73      0.13
  10                   1.85    299.39     73.40      1.00
  11                  12.87    299.39     49.57      0.13
  12                   5.92    299.41     38.74      0.13
  13                   0.74    299.42     38.75      0.14
  14                   0.74    299.43     43.08      0.15
  15                   0.74    299.44     47.42      0.15
  16                   7.40    299.41     64.74      0.14
  17                   7.40    299.41     51.74      0.29
  18                   7.40    299.41     86.40      1.00
  19                   1.85    299.41     64.74      0.24
  20                   7.03    299.43     56.08      0.24
  21                   5.92    299.43     64.75      1.00
  22                   3.70    299.43     43.08      1.00
  23                   2.96    299.49     30.11      0.93
  24                   4.07    299.45     47.43      0.68
  25                   2.22    299.51     30.12      0.93
  27                   2.96    299.51     73.45      0.32
  28                   0.00    299.51     82.11      1.00
  29                   2.59    299.51     82.11      1.00
  30                   1.11    299.51     73.45      1.00
  31                   6.29    299.51     47.45      0.24
  32                   6.29    299.41     82.07      0.71
  33                   0.56    299.43     51.75      1.00
  34                   0.56    299.43     47.41      1.00
  35                   0.00    299.51     82.11      1.03
  36                   0.37    299.51     82.11      1.00
  26                -119.43    299.52     27.96      0.93  Tank
   
   
  Link Results at 18:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                   -5.56      0.02      0.00
  3                    2.60      0.02      0.00
  4                   -2.58      0.02      0.00
  5                   -5.54      0.02      0.00
  6                  -14.06      0.04      0.00
  7                  -15.91      0.05      0.00
  8                    5.18      0.01      0.00
  9                  -22.57      0.06      0.00
  10                   1.85      0.01      0.00
  11                 -27.75      0.08      0.01
  12                 -40.62      0.12      0.01
  13                 -46.54      0.13      0.01
  14                 -58.31      0.17      0.02
  15                 -76.81      0.22      0.04
  16                  11.03      0.07      0.01
  17                  19.31      0.12      0.02
  18                   0.59      0.00      0.00
  19                  12.50      0.04      0.00
  20                   5.10      0.01      0.00
  21                   3.04      0.02      0.00
  22                  17.76      0.05      0.00
  23                   5.39      0.03      0.00
  24                  -0.53      0.00      0.00
  25                   5.34      0.03      0.00
  26                -100.93      0.29      0.06
  27                 -96.86      0.27      0.05
  28                -103.89      0.29      0.06
  29                -119.43      0.34      0.08
  30                  13.32      0.04      0.00
  31                   7.03      0.04      0.00
  32                   4.07      0.03      0.00
  34                   0.64      0.00      0.00
  35                   1.11      0.01      0.00
  36                   0.56      0.00      0.00
  37                  -1.19      0.01      0.00
  38                   0.84      0.01      0.00
  39                   1.11      0.01      0.00
  40                   0.27      0.00      0.00
  41                   0.37      0.00      0.00
   
   
  Node Results at 19:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    298.60    107.72      0.15
  2                    5.36    298.60     86.05      0.13
  3                    9.38    298.60    103.39      0.13
  4                    5.36    298.60    103.39      0.13
  5                    5.36    298.60     86.05      0.13
  6                    3.35    298.61     75.22      0.13
  7                    2.68    298.62     60.07      0.13
  8                    6.03    298.62     81.73      0.59
  9                    9.38    298.63     51.40      0.13
  10                   3.35    298.62     73.06      0.98
  11                  23.30    298.64     49.24      0.13
  12                  10.72    298.70     38.43      0.14
  13                   1.34    298.73     38.45      0.15
  14                   1.34    298.75     42.79      0.93
  15                   1.34    298.79     47.14      0.93
  16                  13.40    298.70     64.43      0.14
  17                  13.40    298.70     51.43      0.31
  18                  13.40    298.69     86.09      1.00
  19                   3.35    298.69     64.43      0.24
  20                  12.73    298.75     55.79      0.24
  21                  10.72    298.74     64.45      1.00
  22                   6.70    298.74     42.78      1.00
  23                   5.36    298.93     29.87      0.93
  24                   7.37    298.83     47.15      0.93
  25                   4.02    298.99     29.89      0.93
  27                   5.36    298.98     73.22      0.21
  28                   0.00    298.98     81.89      1.00
  29                   4.69    298.98     81.89      1.00
  30                   2.01    298.98     73.22      1.00
  31                  11.39    298.99     47.22      0.20
  32                  11.39    298.69     81.76      0.88
  33                   1.00    298.74     51.45      1.00
  34                   1.00    298.74     47.12      1.00
  35                   0.00    298.98     81.89      1.03
  36                   0.67    298.98     81.89      1.00
  26                -216.26    299.04     27.75      0.93  Tank
   
   
  Link Results at 19:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -10.06      0.03      0.00
  3                    4.70      0.03      0.00
  4                   -4.68      0.03      0.00
  5                  -10.04      0.03      0.00
  6                  -25.46      0.07      0.00
  7                  -28.81      0.08      0.01
  8                    9.38      0.03      0.00
  9                  -40.87      0.12      0.01
  10                   3.35      0.02      0.00
  11                 -50.25      0.14      0.02
  12                 -73.55      0.21      0.03
  13                 -84.27      0.24      0.04
  14                -105.59      0.30      0.06
  15                -139.09      0.39      0.11
  16                  19.98      0.13      0.02
  17                  34.96      0.22      0.06
  18                   1.07      0.01      0.00
  19                  22.64      0.06      0.00
  20                   9.24      0.03      0.00
  21                   5.50      0.04      0.00
  22                  32.16      0.09      0.01
  23                   9.75      0.06      0.01
  24                  -0.97      0.01      0.00
  25                   9.68      0.06      0.01
  26                -182.76      0.52      0.18
  27                -175.39      0.50      0.16
  28                -188.12      0.53      0.19
  29                -216.26      0.61      0.24
  30                  24.12      0.07      0.00
  31                  12.73      0.08      0.01
  32                   7.37      0.05      0.00
  34                   1.15      0.01      0.00
  35                   2.01      0.01      0.00
  36                   1.00      0.01      0.00
  37                  -2.15      0.01      0.00
  38                   1.53      0.01      0.00
  39                   2.01      0.01      0.00
  40                   0.48      0.00      0.00
  41                   0.67      0.00      0.00
   
   
  Node Results at 20:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    296.75    106.92      0.15
  2                   10.08    296.75     85.25      0.13
  3                   17.64    296.75    102.58      0.13
  4                   10.08    296.75    102.59      0.13
  5                   10.08    296.76     85.25      0.13
  6                    6.30    296.77     74.43      0.13
  7                    5.04    296.82     59.29      0.13
  8                   11.34    296.82     80.95      0.69
  9                   17.64    296.84     50.63      0.13
  10                   6.30    296.82     72.28      1.00
  11                  43.82    296.88     48.48      0.14
  12                  20.16    297.08     37.73      0.91
  13                   2.52    297.16     37.77      0.93
  14                   2.52    297.24     42.13      0.93
  15                   2.52    297.34     46.51      0.93
  16                  25.20    297.06     63.72      0.14
  17                  25.20    297.06     50.72      0.15
  18                  25.20    297.05     85.38      0.89
  19                   6.30    297.05     63.72      0.24
  20                  23.94    297.21     55.12      0.17
  21                  20.16    297.19     63.78      1.00
  22                  12.60    297.19     42.11      1.00
  23                  10.08    297.82     29.39      0.93
  24                  13.86    297.48     46.57      0.93
  25                   7.56    298.00     29.46      0.93
  27                  10.08    297.98     72.78      0.24
  28                   0.00    297.97     81.45      1.00
  29                   8.82    297.97     81.45      0.44
  30                   3.78    297.97     72.78      1.00
  31                  21.42    297.99     46.79      0.93
  32                  21.42    297.05     81.05      0.88
  33                   1.89    297.19     50.78      1.00
  34                   1.89    297.19     46.45      1.00
  35                   0.00    297.97     81.45      1.00
  36                   1.26    297.97     81.45      1.00
  26                -406.70    298.15     27.36      0.93  Tank
   
   
  Link Results at 20:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -18.92      0.05      0.00
  3                    8.84      0.06      0.00
  4                   -8.80      0.06      0.00
  5                  -18.88      0.05      0.00
  6                  -47.88      0.14      0.01
  7                  -54.18      0.15      0.02
  8                   17.64      0.05      0.00
  9                  -76.86      0.22      0.04
  10                   6.30      0.04      0.00
  11                 -94.50      0.27      0.05
  12                -138.32      0.39      0.11
  13                -158.48      0.45      0.14
  14                -198.57      0.56      0.21
  15                -261.57      0.74      0.34
  16                  37.57      0.24      0.07
  17                  65.75      0.42      0.19
  18                   2.02      0.01      0.00
  19                  42.57      0.12      0.01
  20                  17.37      0.05      0.00
  21                  10.35      0.07      0.01
  22                  60.48      0.17      0.02
  23                  18.34      0.12      0.02
  24                  -1.82      0.01      0.00
  25                  18.20      0.12      0.02
  26                -343.70      0.98      0.57
  27                -329.84      0.94      0.53
  28                -353.78      1.00      0.60
  29                -406.70      1.15      0.78
  30                  45.36      0.13      0.01
  31                  23.94      0.15      0.03
  32                  13.86      0.09      0.01
  34                   2.17      0.01      0.00
  35                   3.78      0.02      0.00
  36                   1.89      0.01      0.00
  37                  -4.05      0.03      0.00
  38                   2.87      0.02      0.00
  39                   3.78      0.02      0.00
  40                   0.91      0.01      0.00
  41                   1.26      0.01      0.00
   
   
  Node Results at 21:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    294.41    105.90      0.15
  2                   12.48    294.41     84.24      0.13
  3                   21.84    294.41    101.57      0.13
  4                   12.48    294.41    101.57      0.13
  5                   12.48    294.42     84.24      0.13
  6                    7.80    294.44     73.42      0.13
  7                    6.24    294.52     58.29      0.13
  8                   14.04    294.52     79.95      0.96
  9                   21.84    294.54     49.63      0.13
  10                   7.80    294.51     71.28      1.04
  11                  54.26    294.59     47.49      0.14
  12                  24.96    294.89     36.78      0.93
  13                   3.12    295.01     36.84      0.93
  14                   3.12    295.14     41.22      0.93
  15                   3.12    295.29     45.62      0.93
  16                  31.20    294.86     62.77      0.14
  17                  31.20    294.86     49.77      0.91
  18                  31.20    294.85     84.43      0.31
  19                   7.80    294.85     62.76      0.19
  20                  29.64    295.10     54.21      0.15
  21                  24.96    295.06     62.86      0.95
  22                  15.60    295.06     41.19      0.97
  23                  12.48    295.99     28.59      0.93
  24                  17.16    295.48     45.71      0.93
  25                   9.36    296.26     28.71      0.93
  27                  12.48    296.23     72.03      0.93
  28                   0.00    296.22     80.69      1.00
  29                  10.92    296.22     80.69      0.21
  30                   4.68    296.22     72.02      1.00
  31                  26.52    296.25     46.04      0.93
  32                  26.52    294.85     80.09      0.87
  33                   2.34    295.06     49.86      1.00
  34                   2.34    295.06     45.52      1.00
  35                   0.00    296.22     80.69      0.99
  36                   1.56    296.22     80.69      1.00
  26                -503.54    296.49     26.64      0.93  Tank
   
   
  Link Results at 21:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -23.43      0.07      0.00
  3                   10.95      0.07      0.01
  4                  -10.89      0.07      0.01
  5                  -23.37      0.07      0.00
  6                  -59.28      0.17      0.02
  7                  -67.08      0.19      0.03
  8                   21.84      0.06      0.00
  9                  -95.16      0.27      0.05
  10                   7.80      0.05      0.00
  11                -117.00      0.33      0.08
  12                -171.26      0.49      0.16
  13                -196.22      0.56      0.20
  14                -245.85      0.70      0.31
  15                -323.85      0.92      0.51
  16                  46.52      0.30      0.10
  17                  81.40      0.52      0.29
  18                   2.50      0.02      0.00
  19                  52.70      0.15      0.02
  20                  21.50      0.06      0.00
  21                  12.82      0.08      0.01
  22                  74.88      0.21      0.03
  23                  22.71      0.14      0.03
  24                  -2.25      0.01      0.00
  25                  22.53      0.14      0.03
  26                -425.54      1.21      0.85
  27                -408.38      1.16      0.78
  28                -438.02      1.24      0.89
  29                -503.54      1.43      1.16
  30                  56.16      0.16      0.02
  31                  29.64      0.19      0.04
  32                  17.16      0.11      0.02
  34                   2.69      0.02      0.00
  35                   4.68      0.03      0.00
  36                   2.34      0.01      0.00
  37                  -5.02      0.03      0.00
  38                   3.55      0.02      0.00
  39                   4.68      0.03      0.00
  40                   1.13      0.01      0.00
  41                   1.56      0.01      0.00
   
   
  Node Results at 22:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    293.18    105.37      0.15
  2                    9.52    293.18     83.70      0.13
  3                   16.66    293.17    101.03      0.13
  4                    9.52    293.18    101.04      0.13
  5                    9.52    293.18     83.70      0.13
  6                    5.95    293.19     72.88      0.13
  7                    4.76    293.24     57.73      0.14
  8                   10.71    293.24     79.40      0.83
  9                   16.66    293.25     49.07      0.93
  10                   5.95    293.24     70.73      0.96
  11                  41.39    293.29     46.92      0.93
  12                  19.04    293.47     36.17      0.93
  13                   2.38    293.54     36.20      0.93
  14                   2.38    293.61     40.56      0.93
  15                   2.38    293.71     44.94      0.93
  16                  23.80    293.45     62.16      0.93
  17                  23.80    293.45     49.16      0.91
  18                  23.80    293.44     83.82      0.91
  19                   5.95    293.44     62.15      0.18
  20                  22.61    293.59     53.55      0.93
  21                  19.04    293.57     62.21      0.31
  22                  11.90    293.57     40.54      0.24
  23                   9.52    294.13     27.79      0.93
  24                  13.09    293.83     44.99      0.93
  25                   7.14    294.30     27.86      0.93
  27                   9.52    294.28     71.18      0.93
  28                   0.00    294.27     79.85      1.00
  29                   8.33    294.27     79.85      0.93
  30                   3.57    294.27     71.18      1.00
  31                  20.23    294.29     45.19      0.93
  32                  20.23    293.44     79.48      0.37
  33                   1.78    293.57     49.21      1.00
  34                   1.78    293.57     44.88      1.00
  35                   0.00    294.27     79.85      1.00
  36                   1.19    294.27     79.85      1.00
  26                -384.11    294.44     25.75      0.93  Tank
   
   
  Link Results at 22:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                    0.00      0.00      0.00
  2                  -17.87      0.05      0.00
  3                    8.35      0.05      0.00
  4                   -8.31      0.05      0.00
  5                  -17.83      0.05      0.00
  6                  -45.22      0.13      0.01
  7                  -51.17      0.15      0.02
  8                   16.66      0.05      0.00
  9                  -72.59      0.21      0.03
  10                   5.95      0.04      0.00
  11                 -89.25      0.25      0.05
  12                -130.64      0.37      0.10
  13                -149.68      0.42      0.12
  14                -187.54      0.53      0.19
  15                -247.04      0.70      0.31
  16                  35.48      0.23      0.06
  17                  62.10      0.40      0.17
  18                   1.91      0.01      0.00
  19                  40.20      0.11      0.01
  20                  16.40      0.05      0.00
  21                   9.78      0.06      0.01
  22                  57.12      0.16      0.02
  23                  17.32      0.11      0.02
  24                  -1.72      0.01      0.00
  25                  17.19      0.11      0.02
  26                -324.61      0.92      0.51
  27                -311.52      0.88      0.48
  28                -334.13      0.95      0.54
  29                -384.11      1.09      0.70
  30                  42.84      0.12      0.01
  31                  22.61      0.14      0.03
  32                  13.09      0.08      0.01
  34                   2.05      0.01      0.00
  35                   3.57      0.02      0.00
  36                   1.78      0.01      0.00
  37                  -3.83      0.02      0.00
  38                   2.71      0.02      0.00
  39                   3.57      0.02      0.00
  40                   0.86      0.01      0.00
  41                   1.19      0.01      0.00
   
   
  Node Results at 23:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    291.47    104.63      0.15
  2                   10.08    291.47     82.96      0.13
  3                   17.64    291.46    100.29      0.13
  4                   10.08    291.47    100.29      0.13
  5                   10.08    291.47     82.96      0.13
  6                    6.30    291.49     72.14      0.13
  7                    5.04    291.54     57.00      0.93
  8                   11.34    291.54     78.66      0.21
  9                   17.64    291.55     48.34      0.93
  10                   6.30    291.53     69.99      0.68
  11                  43.82    291.59     46.18      0.93
  12                  20.16    291.79     35.44      0.93
  13                   2.52    291.87     35.47      0.93
  14                   2.52    291.95     39.84      0.93
  15                   2.52    292.06     44.22      0.93
  16                  25.20    291.77     61.43      0.93
  17                  25.20    291.77     48.43      0.91
  18                  25.20    291.76     83.09      0.91
  19                   6.30    291.76     61.42      0.14
  20                  23.94    291.93     52.83      0.93
  21                  20.16    291.90     61.49      0.22
  22                  12.60    291.90     39.82      0.15
  23                  10.08    292.53     27.09      0.93
  24                  13.86    292.19     44.28      0.93
  25                   7.56    292.71     27.17      0.93
  27                  10.08    292.69     70.49      0.93
  28                   0.00    292.69     79.16      1.00
  29                   8.82    292.69     79.16      0.93
  30                   3.78    292.68     70.49      1.00
  31                  21.42    292.70     44.50      0.93
  32                  21.42    291.76     78.76      0.29
  33                   1.89    291.90     48.49      0.99
  34                   1.89    291.90     44.15      1.00
  35                   0.00    292.69     79.16      1.00
  36                   1.26    292.69     79.16      1.00
  26                -406.70    292.87     25.07      0.93  Tank
   
   
  Link Results at 23:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -18.92      0.05      0.00
  3                    8.84      0.06      0.00
  4                   -8.80      0.06      0.00
  5                  -18.88      0.05      0.00
  6                  -47.88      0.14      0.01
  7                  -54.18      0.15      0.02
  8                   17.64      0.05      0.00
  9                  -76.86      0.22      0.04
  10                   6.30      0.04      0.00
  11                 -94.50      0.27      0.05
  12                -138.32      0.39      0.11
  13                -158.48      0.45      0.14
  14                -198.57      0.56      0.21
  15                -261.57      0.74      0.34
  16                  37.57      0.24      0.07
  17                  65.75      0.42      0.19
  18                   2.02      0.01      0.00
  19                  42.57      0.12      0.01
  20                  17.37      0.05      0.00
  21                  10.35      0.07      0.01
  22                  60.48      0.17      0.02
  23                  18.34      0.12      0.02
  24                  -1.82      0.01      0.00
  25                  18.20      0.12      0.02
  26                -343.70      0.98      0.57
  27                -329.84      0.94      0.53
  28                -353.78      1.00      0.60
  29                -406.70      1.15      0.78
  30                  45.36      0.13      0.01
  31                  23.94      0.15      0.03
  32                  13.86      0.09      0.01
  34                   2.17      0.01      0.00
  35                   3.78      0.02      0.00
  36                   1.89      0.01      0.00
  37                  -4.05      0.03      0.00
  38                   2.87      0.02      0.00
  39                   3.78      0.02      0.00
  40                   0.91      0.01      0.00
  41                   1.26      0.01      0.00
   
   
  Node Results at 24:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -381.92    297.99    107.45      0.15
  2                    4.80    296.33     85.07      0.13
  3                    8.40    296.11    102.30      0.13
  4                    4.80    295.95    102.24      0.13
  5                    4.80    295.94     84.90      0.13
  6                    3.00    295.19     73.75      0.13
  7                    2.40    293.55     57.87      0.93
  8                    5.40    293.55     79.53      0.19
  9                    8.40    293.32     49.10      0.93
  10                   3.00    293.55     70.87      0.53
  11                  20.87    292.94     46.77      0.93
  12                   9.60    292.01     35.53      0.93
  13                   1.20    291.73     35.41      0.93
  14                   1.20    291.60     39.69      0.93
  15                   1.20    291.53     43.99      0.93
  16                  12.00    291.55     61.33      0.93
  17                  12.00    291.53     48.32      0.91
  18                  12.00    291.53     82.99      0.91
  19                   3.00    291.53     61.32      0.14
  20                  11.40    291.60     52.69      0.93
  21                   9.60    291.59     61.35      0.24
  22                   6.00    291.59     39.69      0.17
  23                   4.80    291.31     26.57      0.93
  24                   6.60    291.46     43.96      0.93
  25                   3.60    291.24     26.54      0.93
  27                   4.80    291.24     69.86      0.93
  28                   0.00    291.24     78.53      0.99
  29                   4.20    291.24     78.53      0.93
  30                   1.80    291.24     69.86      1.00
  31                  10.20    291.24     43.87      0.93
  32                  10.20    291.53     78.65      0.78
  33                   0.90    291.59     48.35      1.03
  34                   0.90    291.59     44.02      1.00
  35                   0.00    291.24     78.53      1.00
  36                   0.60    291.24     78.53      1.00
  26                 188.25    291.20     24.35      0.93  Tank
   
   
  Link Results at 24:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  381.92      1.08      0.69
  2                  315.71      0.90      0.49
  3                   61.41      0.39      0.17
  4                   53.01      0.34      0.13
  5                   48.21      0.14      0.02
  6                  359.12      1.02      0.62
  7                  356.12      1.01      0.61
  8                    8.40      0.02      0.00
  9                  345.32      0.98      0.58
  10                   3.00      0.02      0.00
  11                 336.92      0.96      0.55
  12                 316.05      0.90      0.49
  13                 306.45      0.87      0.46
  14                 253.33      0.72      0.32
  15                 223.33      0.63      0.26
  16                  51.92      0.33      0.12
  17                  -2.72      0.02      0.00
  18                  25.35      0.16      0.03
  19                  10.63      0.03      0.00
  20                  -1.37      0.00      0.00
  21                  14.57      0.09      0.01
  22                  28.80      0.08      0.01
  23                   8.73      0.06      0.00
  24                  -0.87      0.01      0.00
  25                   8.67      0.06      0.00
  26                 218.25      0.62      0.25
  27                 224.85      0.64      0.26
  28                 213.45      0.61      0.24
  29                 188.25      0.53      0.19
  30                  21.60      0.06      0.00
  31                  11.40      0.07      0.01
  32                   6.60      0.04      0.00
  34                   1.03      0.01      0.00
  35                   1.80      0.01      0.00
  36                   0.90      0.01      0.00
  37                 -11.57      0.07      0.01
  38                   1.37      0.01      0.00
  39                   1.80      0.01      0.00
  40                   0.43      0.00      0.00
  41                   0.60      0.00      0.00
   
   
  Node Results at 25:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    309.19    112.31      0.15
  2                    8.80    304.88     88.77      0.15
  3                   15.40    304.30    105.86      0.13
  4                    8.80    303.91    105.69      0.13
  5                    8.80    303.87     88.34      0.15
  6                    5.50    301.97     76.68      0.15
  7                    4.40    297.76     59.69      0.13
  8                    9.90    297.76     81.36      0.13
  9                   15.40    297.17     50.77      0.13
  10                   5.50    297.76     72.69      0.53
  11                  38.26    296.20     48.18      0.13
  12                  17.60    293.89     36.35      0.93
  13                   2.20    293.20     36.05      0.93
  14                   2.20    292.88     40.24      0.93
  15                   2.20    292.69     44.50      0.93
  16                  22.00    292.74     61.85      0.93
  17                  22.00    292.69     48.83      0.93
  18                  22.00    292.69     83.49      0.91
  19                   5.50    292.70     61.83      0.14
  20                  20.90    292.86     53.23      0.93
  21                  17.60    292.84     61.89      0.94
  22                  11.00    292.84     40.23      0.93
  23                   8.80    292.21     26.96      0.93
  24                  12.10    292.55     44.43      0.93
  25                   6.60    292.05     26.89      0.93
  27                   8.80    292.04     70.21      0.93
  28                   0.00    292.03     78.88      1.02
  29                   7.70    292.03     78.88      0.93
  30                   3.30    292.03     70.21      1.00
  31                  18.70    292.05     44.22      0.93
  32                  18.70    292.69     79.16      0.19
  33                   1.65    292.84     48.89      1.04
  34                   1.65    292.84     44.56      1.00
  35                   0.00    292.03     78.88      1.00
  36                   1.10    292.03     78.88      1.00
  26                 283.79    291.97     24.69      0.93  Tank
   
   
  Link Results at 25:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  526.87      1.49      1.26
  3                  103.17      0.66      0.44
  4                   87.77      0.56      0.33
  5                   78.97      0.22      0.04
  6                  597.05      1.69      1.59
  7                  591.55      1.68      1.56
  8                   15.40      0.04      0.00
  9                  571.75      1.62      1.46
  10                   5.50      0.04      0.00
  11                 556.35      1.58      1.39
  12                 518.09      1.47      1.22
  13                 500.49      1.42      1.14
  14                 413.33      1.17      0.80
  15                 358.33      1.02      0.62
  16                  84.96      0.54      0.31
  17                   5.24      0.03      0.00
  18                  39.67      0.25      0.08
  19                  22.91      0.06      0.00
  20                   0.91      0.00      0.00
  21                  23.29      0.15      0.03
  22                  52.80      0.15      0.02
  23                  16.01      0.10      0.01
  24                  -1.59      0.01      0.00
  25                  15.89      0.10      0.01
  26                 338.79      0.96      0.56
  27                 350.89      1.00      0.59
  28                 329.99      0.94      0.53
  29                 283.79      0.81      0.40
  30                  39.60      0.11      0.01
  31                  20.90      0.13      0.02
  32                  12.10      0.08      0.01
  34                   1.89      0.01      0.00
  35                   3.30      0.02      0.00
  36                   1.65      0.01      0.00
  37                 -17.79      0.11      0.02
  38                   2.51      0.02      0.00
  39                   3.30      0.02      0.00
  40                   0.79      0.01      0.00
  41                   1.10      0.01      0.00
   
   
  Node Results at 26:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    310.62    112.93      0.12
  2                    8.24    306.31     89.39      0.12
  3                   14.42    305.74    106.48      0.13
  4                    8.24    305.34    106.30      0.15
  5                    8.24    305.30     88.96      0.12
  6                    5.15    303.38     77.29      0.12
  7                    4.12    299.13     60.29      0.15
  8                    9.27    299.13     81.95      0.13
  9                   14.42    298.54     51.36      0.15
  10                   5.15    299.13     73.28      0.53
  11                  35.82    297.55     48.77      0.15
  12                  16.48    295.17     36.90      0.13
  13                   2.06    294.46     36.60      0.13
  14                   2.06    294.13     40.79      0.13
  15                   2.06    293.93     45.03      0.13
  16                  20.60    293.98     62.39      0.64
  17                  20.60    293.93     49.37      0.93
  18                  20.60    293.93     84.03      0.91
  19                   5.15    293.94     62.37      0.93
  20                  19.57    294.11     53.78      0.93
  21                  16.48    294.10     62.44      0.94
  22                  10.30    294.10     40.77      0.93
  23                   8.24    293.40     27.47      0.13
  24                  11.33    293.77     44.96      0.13
  25                   6.18    293.23     27.40      0.14
  27                   8.24    293.21     70.72      0.93
  28                   0.00    293.21     79.38      1.04
  29                   7.21    293.21     79.38      0.93
  30                   3.09    293.21     70.72      1.00
  31                  17.51    293.22     44.73      0.93
  32                  17.51    293.93     79.70      0.14
  33                   1.54    294.09     49.44      1.00
  34                   1.54    294.09     45.10      1.00
  35                   0.00    293.21     79.38      1.00
  36                   1.03    293.21     79.38      1.00
  26                 306.38    293.13     25.19      0.93  Tank
   
   
  Link Results at 26:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  527.76      1.50      1.26
  3                  102.85      0.66      0.44
  4                   88.43      0.56      0.33
  5                   80.19      0.23      0.04
  6                  599.71      1.70      1.60
  7                  594.56      1.69      1.57
  8                   14.42      0.04      0.00
  9                  576.02      1.63      1.48
  10                   5.15      0.03      0.00
  11                 561.60      1.59      1.42
  12                 525.77      1.49      1.25
  13                 509.29      1.44      1.18
  14                 420.87      1.19      0.83
  15                 369.37      1.05      0.65
  16                  86.36      0.55      0.32
  17                  -1.90      0.01      0.00
  18                  41.68      0.27      0.08
  19                  19.18      0.05      0.00
  20                  -1.42      0.00      0.00
  21                  24.08      0.15      0.03
  22                  49.44      0.14      0.02
  23                  14.99      0.10      0.01
  24                  -1.49      0.01      0.00
  25                  14.88      0.09      0.01
  26                 357.88      1.02      0.61
  27                 369.21      1.05      0.65
  28                 349.64      0.99      0.59
  29                 306.38      0.87      0.46
  30                  37.08      0.11      0.01
  31                  19.57      0.12      0.02
  32                  11.33      0.07      0.01
  34                   1.77      0.01      0.00
  35                   3.09      0.02      0.00
  36                   1.54      0.01      0.00
  37                 -18.93      0.12      0.02
  38                   2.35      0.01      0.00
  39                   3.09      0.02      0.00
  40                   0.74      0.00      0.00
  41                   1.03      0.01      0.00
   
   
  Node Results at 27:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    313.11    114.01      0.10
  2                    5.84    308.80     90.47      0.10
  3                   10.22    308.24    107.56      0.10
  4                    5.84    307.82    107.38      0.12
  5                    5.84    307.78     90.03      0.10
  6                    3.65    305.79     78.34      0.10
  7                    2.92    301.37     61.26      0.12
  8                    6.57    301.37     82.92      0.13
  9                   10.22    300.75     52.32      0.12
  10                   3.65    301.37     74.26      0.59
  11                  25.39    299.68     49.69      0.12
  12                  11.68    297.02     37.70      0.12
  13                   1.46    296.21     37.35      0.12
  14                   1.46    295.82     41.52      0.13
  15                   1.46    295.57     45.74      0.14
  16                  14.60    295.70     63.13      0.14
  17                  14.60    295.64     50.11      0.13
  18                  14.60    295.64     84.77      0.91
  19                   3.65    295.65     63.11      0.93
  20                  13.87    295.81     54.51      0.93
  21                  11.68    295.80     63.18      0.94
  22                   7.30    295.80     41.51      0.93
  23                   5.84    294.80     28.08      0.15
  24                   8.03    295.34     45.64      0.15
  25                   4.38    294.54     27.96      0.15
  27                   5.84    294.53     71.29      0.93
  28                   0.00    294.53     79.96      0.99
  29                   5.11    294.53     79.96      0.93
  30                   2.19    294.53     71.29      1.00
  31                  12.41    294.53     45.29      0.93
  32                  12.41    295.64     80.44      0.93
  33                   1.09    295.80     50.18      0.70
  34                   1.09    295.80     45.84      1.00
  35                   0.00    294.53     79.96      1.00
  36                   0.73    294.53     79.96      1.00
  26                 403.22    294.38     25.73      0.91  Tank
   
   
  Link Results at 27:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  531.59      1.51      1.28
  3                  101.42      0.65      0.43
  4                   91.20      0.58      0.35
  5                   85.36      0.24      0.04
  6                  611.11      1.73      1.66
  7                  607.46      1.72      1.64
  8                   10.22      0.03      0.00
  9                  594.32      1.69      1.57
  10                   3.65      0.02      0.00
  11                 584.10      1.66      1.52
  12                 558.71      1.58      1.40
  13                 547.03      1.55      1.35
  14                 456.50      1.29      0.96
  15                 420.00      1.19      0.83
  16                  89.07      0.57      0.34
  17                 -29.21      0.19      0.04
  18                  47.89      0.31      0.11
  19                   4.08      0.01      0.00
  20                 -10.52      0.03      0.00
  21                  26.58      0.17      0.04
  22                  35.04      0.10      0.01
  23                  10.62      0.07      0.01
  24                  -1.06      0.01      0.00
  25                  10.55      0.07      0.01
  26                 439.72      1.25      0.90
  27                 447.75      1.27      0.93
  28                 433.88      1.23      0.88
  29                 403.22      1.14      0.77
  30                  26.28      0.07      0.00
  31                  13.87      0.09      0.01
  32                   8.03      0.05      0.00
  34                   1.26      0.01      0.00
  35                   2.19      0.01      0.00
  36                   1.09      0.01      0.00
  37                 -22.93      0.15      0.03
  38                   1.66      0.01      0.00
  39                   2.19      0.01      0.00
  40                   0.53      0.00      0.00
  41                   0.73      0.00      0.00
   
   
  Node Results at 28:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    314.12    114.45      0.08
  2                    7.04    309.81     90.91      0.08
  3                   12.32    309.25    108.00      0.08
  4                    7.04    308.84    107.82      0.10
  5                    7.04    308.80     90.47      0.09
  6                    4.40    306.84     78.79      0.09
  7                    3.52    302.51     61.75      0.11
  8                    7.92    302.51     83.41      0.13
  9                   12.32    301.90     52.82      0.11
  10                   4.40    302.51     74.75      0.69
  11                  30.61    300.87     50.21      0.11
  12                  14.08    298.35     38.28      0.11
  13                   1.76    297.59     37.95      0.11
  14                   1.76    297.24     42.13      0.11
  15                   1.76    297.02     46.37      0.16
  16                  17.60    297.10     63.74      0.12
  17                  17.60    297.04     50.71      0.15
  18                  17.60    297.04     85.38      0.91
  19                   4.40    297.05     63.72      0.93
  20                  16.72    297.22     55.13      0.13
  21                  14.08    297.21     63.79      0.94
  22                   8.80    297.21     42.12      0.93
  23                   7.04    296.37     28.76      0.17
  24                   9.68    296.82     46.29      0.17
  25                   5.28    296.15     28.66      0.17
  27                   7.04    296.14     71.99      0.93
  28                   0.00    296.14     80.65      0.99
  29                   6.16    296.14     80.65      0.93
  30                   2.64    296.14     71.99      1.00
  31                  14.96    296.15     45.99      0.14
  32                  14.96    297.04     81.04      0.93
  33                   1.32    297.21     50.79      0.70
  34                   1.32    297.21     46.46      1.00
  35                   0.00    296.14     80.65      1.00
  36                   0.88    296.14     80.65      1.00
  26                 354.80    296.03     26.45      0.89  Tank
   
   
  Link Results at 28:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  529.67      1.50      1.27
  3                  102.14      0.65      0.43
  4                   89.82      0.57      0.34
  5                   82.78      0.23      0.04
  6                  605.41      1.72      1.63
  7                  601.01      1.70      1.60
  8                   12.32      0.03      0.00
  9                  585.17      1.66      1.53
  10                   4.40      0.03      0.00
  11                 572.85      1.63      1.47
  12                 542.24      1.54      1.33
  13                 528.16      1.50      1.26
  14                 438.01      1.24      0.89
  15                 394.01      1.12      0.73
  16                  88.39      0.56      0.33
  17                 -16.23      0.10      0.01
  18                  45.26      0.29      0.10
  19                  11.44      0.03      0.00
  20                  -6.16      0.02      0.00
  21                  25.52      0.16      0.03
  22                  42.24      0.12      0.01
  23                  12.81      0.08      0.01
  24                  -1.27      0.01      0.00
  25                  12.71      0.08      0.01
  26                 398.80      1.13      0.75
  27                 408.48      1.16      0.78
  28                 391.76      1.11      0.73
  29                 354.80      1.01      0.60
  30                  31.68      0.09      0.01
  31                  16.72      0.11      0.02
  32                   9.68      0.06      0.01
  34                   1.52      0.01      0.00
  35                   2.64      0.02      0.00
  36                   1.32      0.01      0.00
  37                 -21.12      0.13      0.02
  38                   2.00      0.01      0.00
  39                   2.64      0.02      0.00
  40                   0.64      0.00      0.00
  41                   0.88      0.01      0.00
   
   
  Node Results at 29:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -624.96    314.07    114.42      0.11
  2                    8.48    309.93     90.96      0.11
  3                   14.84    309.38    108.06      0.10
  4                    8.48    309.00    107.89      0.08
  5                    8.48    308.96     90.54      0.11
  6                    5.30    307.13     78.92      0.11
  7                    4.24    303.08     62.00      0.09
  8                    9.54    303.08     83.66      0.13
  9                   14.84    302.52     53.09      0.09
  10                   5.30    303.08     75.00      0.81
  11                  36.87    301.58     50.52      0.09
  12                  16.96    299.34     38.71      0.09
  13                   2.12    298.68     38.43      0.09
  14                   2.12    298.37     42.62      0.09
  15                   2.12    298.19     46.88      0.13
  16                  21.20    298.23     64.23      0.11
  17                  21.20    298.19     51.21      0.12
  18                  21.20    298.19     85.87      0.91
  19                   5.30    298.19     64.21      0.13
  20                  20.14    298.35     55.61      0.14
  21                  16.96    298.33     64.27      0.94
  22                  10.60    298.33     42.61      0.93
  23                   8.48    297.72     29.34      0.14
  24                  11.66    298.04     46.82      0.14
  25                   6.36    297.56     29.27      0.14
  27                   8.48    297.55     72.60      0.14
  28                   0.00    297.54     81.26      0.96
  29                   7.42    297.54     81.26      0.93
  30                   3.18    297.54     72.60      1.00
  31                  18.02    297.55     46.60      0.14
  32                  18.02    298.19     81.54      0.93
  33                   1.59    298.33     51.27      1.00
  34                   1.59    298.33     46.94      1.00
  35                   0.00    297.54     81.26      0.57
  36                   1.06    297.54     81.26      1.00
  26                 282.81    297.48     27.07      0.87  Tank
   
   
  Link Results at 29:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  624.96      1.77      1.73
  2                  515.62      1.46      1.21
  3                  100.86      0.64      0.42
  4                   86.02      0.55      0.32
  5                   77.54      0.22      0.04
  6                  584.68      1.66      1.52
  7                  579.38      1.64      1.50
  8                   14.84      0.04      0.00
  9                  560.30      1.59      1.41
  10                   5.30      0.03      0.00
  11                 545.46      1.55      1.34
  12                 508.59      1.44      1.18
  13                 491.63      1.39      1.11
  14                 406.12      1.15      0.78
  15                 353.12      1.00      0.60
  16                  83.39      0.53      0.30
  17                   3.53      0.02      0.00
  18                  39.24      0.25      0.07
  19                  21.57      0.06      0.00
  20                   0.37      0.00      0.00
  21                  22.95      0.15      0.03
  22                  50.88      0.14      0.02
  23                  15.43      0.10      0.01
  24                  -1.53      0.01      0.00
  25                  15.31      0.10      0.01
  26                 335.81      0.95      0.55
  27                 347.47      0.99      0.58
  28                 327.33      0.93      0.52
  29                 282.81      0.80      0.40
  30                  38.16      0.11      0.01
  31                  20.14      0.13      0.02
  32                  11.66      0.07      0.01
  34                   1.83      0.01      0.00
  35                   3.18      0.02      0.00
  36                   1.59      0.01      0.00
  37                 -17.65      0.11      0.02
  38                   2.41      0.02      0.00
  39                   3.18      0.02      0.00
  40                   0.77      0.00      0.00
  41                   1.06      0.01      0.00
   
   
  Node Results at 30:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -624.96    315.49    115.04      0.09
  2                    7.92    311.35     91.58      0.09
  3                   13.86    310.81    108.67      0.10
  4                    7.92    310.42    108.51      0.11
  5                    7.92    310.38     91.16      0.09
  6                    4.95    308.54     79.53      0.09
  7                    3.96    304.45     62.59      0.11
  8                    8.91    304.45     84.26      0.13
  9                   13.86    303.88     53.68      0.11
  10                   4.95    304.45     75.59      1.00
  11                  34.43    302.92     51.10      0.11
  12                  15.84    300.62     39.27      0.11
  13                   1.98    299.94     38.97      0.11
  14                   1.98    299.62     43.16      0.10
  15                   1.98    299.42     47.41      0.09
  16                  19.80    299.47     64.77      0.09
  17                  19.80    299.43     51.75      0.11
  18                  19.80    299.42     86.41      0.84
  19                   4.95    299.43     64.75      0.14
  20                  18.81    299.60     56.16      0.12
  21                  15.84    299.58     64.81      0.94
  22                   9.90    299.58     43.15      0.93
  23                   7.92    298.90     29.86      0.09
  24                  10.89    299.26     47.34      0.09
  25                   5.94    298.73     29.78      0.09
  27                   7.92    298.72     73.10      0.14
  28                   0.00    298.71     81.77      1.00
  29                   6.93    298.71     81.77      0.92
  30                   2.97    298.71     73.10      1.00
  31                  16.83    298.72     47.11      0.16
  32                  16.83    299.42     82.08      0.15
  33                   1.49    299.58     51.82      1.00
  34                   1.49    299.58     47.48      1.00
  35                   0.00    298.71     81.77      0.40
  36                   0.99    298.71     81.77      1.00
  26                 305.41    298.64     27.57      0.86  Tank
   
   
  Link Results at 30:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  624.96      1.77      1.73
  2                  516.51      1.47      1.21
  3                  100.53      0.64      0.42
  4                   86.67      0.55      0.32
  5                   78.75      0.22      0.04
  6                  587.34      1.67      1.54
  7                  582.39      1.65      1.51
  8                   13.86      0.04      0.00
  9                  564.57      1.60      1.43
  10                   4.95      0.03      0.00
  11                 550.71      1.56      1.36
  12                 516.28      1.46      1.21
  13                 500.44      1.42      1.14
  14                 413.64      1.17      0.80
  15                 364.14      1.03      0.63
  16                  84.82      0.54      0.31
  17                  -3.64      0.02      0.00
  18                  41.26      0.26      0.08
  19                  17.82      0.05      0.00
  20                  -1.98      0.01      0.00
  21                  23.76      0.15      0.03
  22                  47.52      0.13      0.01
  23                  14.41      0.09      0.01
  24                  -1.43      0.01      0.00
  25                  14.30      0.09      0.01
  26                 354.91      1.01      0.60
  27                 365.80      1.04      0.64
  28                 346.99      0.98      0.58
  29                 305.41      0.87      0.46
  30                  35.64      0.10      0.01
  31                  18.81      0.12      0.02
  32                  10.89      0.07      0.01
  34                   1.70      0.01      0.00
  35                   2.97      0.02      0.00
  36                   1.49      0.01      0.00
  37                 -18.81      0.12      0.02
  38                   2.26      0.01      0.00
  39                   2.97      0.02      0.00
  40                   0.71      0.00      0.00
  41                   0.99      0.01      0.00
   
   
  Node Results at 31:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -312.48    302.62    109.46      0.09
  2                   13.76    301.47     87.30      0.09
  3                   24.08    301.29    104.55      0.09
  4                   13.76    301.23    104.53      0.09
  5                   13.76    301.23     87.19      0.09
  6                    8.60    300.86     76.20      0.09
  7                    6.88    300.08     60.69      0.09
  8                   15.48    300.07     82.36      0.81
  9                   24.08    299.99     51.99      0.09
  10                   8.60    300.07     73.69      0.57
  11                  59.82    299.86     49.77      0.09
  12                  27.52    299.70     38.87      0.09
  13                   3.44    299.67     38.85      0.10
  14                   3.44    299.66     43.18      0.10
  15                   3.44    299.67     47.52      0.11
  16                  34.40    299.35     64.71      0.11
  17                  34.40    299.34     51.71      0.09
  18                  34.40    299.32     86.37      0.93
  19                   8.60    299.32     64.70      0.12
  20                  32.68    299.62     56.16      0.11
  21                  27.52    299.58     64.81      0.94
  22                  17.20    299.58     43.15      0.93
  23                  13.76    299.78     30.23      0.11
  24                  18.92    299.70     47.53      0.10
  25                  10.32    299.82     30.25      0.11
  27                  13.76    299.79     73.57      0.14
  28                   0.00    299.78     82.23      1.00
  29                  12.04    299.78     82.23      0.14
  30                   5.16    299.78     73.57      0.99
  31                  29.24    299.81     47.58      0.10
  32                  29.24    299.32     82.03      0.14
  33                   2.58    299.58     51.81      1.00
  34                   2.58    299.58     47.48      1.00
  35                   0.00    299.78     82.23      0.41
  36                   1.72    299.78     82.23      1.00
  26                -242.70    299.88     28.11      0.84  Tank
   
   
  Link Results at 31:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  312.48      0.89      0.48
  2                  243.49      0.69      0.30
  3                   55.23      0.35      0.14
  4                   31.15      0.20      0.05
  5                   17.39      0.05      0.00
  6                  247.12      0.70      0.31
  7                  238.52      0.68      0.29
  8                   24.08      0.07      0.00
  9                  207.56      0.59      0.22
  10                   8.60      0.05      0.00
  11                 183.48      0.52      0.18
  12                 123.66      0.35      0.09
  13                  96.14      0.27      0.05
  14                  23.12      0.07      0.00
  15                 -62.88      0.18      0.02
  16                  69.58      0.44      0.21
  17                  71.46      0.46      0.22
  18                  17.92      0.11      0.02
  19                  54.98      0.16      0.02
  20                  20.58      0.06      0.00
  21                  17.26      0.11      0.02
  22                  82.56      0.23      0.04
  23                  25.03      0.16      0.03
  24                  -2.49      0.02      0.00
  25                  24.85      0.16      0.03
  26                -156.70      0.44      0.13
  27                -137.78      0.39      0.10
  28                -170.46      0.48      0.16
  29                -242.70      0.69      0.30
  30                  61.92      0.18      0.02
  31                  32.68      0.21      0.05
  32                  18.92      0.12      0.02
  34                   2.96      0.02      0.00
  35                   5.16      0.03      0.00
  36                   2.58      0.02      0.00
  37                  -8.66      0.06      0.00
  38                   3.92      0.03      0.00
  39                   5.16      0.03      0.00
  40                   1.24      0.01      0.00
  41                   1.72      0.01      0.00
   
   
  Node Results at 32:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    297.77    107.36      0.08
  2                    8.96    297.77     85.69      0.08
  3                   15.68    297.76    103.02      0.09
  4                    8.96    297.77    103.02      0.09
  5                    8.96    297.77     85.69      0.09
  6                    5.60    297.78     74.87      0.09
  7                    4.48    297.82     59.72      0.09
  8                   10.08    297.82     81.38      0.93
  9                   15.68    297.84     51.06      0.09
  10                   5.60    297.82     72.72      0.22
  11                  38.95    297.86     48.90      0.09
  12                  17.92    298.03     38.14      0.09
  13                   2.24    298.09     38.17      0.09
  14                   2.24    298.16     42.53      0.10
  15                   2.24    298.24     46.90      0.84
  16                  22.40    298.01     64.13      0.09
  17                  22.40    298.01     51.13      0.11
  18                  22.40    298.00     85.79      0.10
  19                   5.60    298.00     64.13      0.11
  20                  21.28    298.14     55.52      0.10
  21                  17.92    298.12     64.18      0.21
  22                  11.20    298.12     42.52      0.13
  23                   8.96    298.62     29.73      0.84
  24                  12.32    298.35     46.95      0.84
  25                   6.72    298.77     29.80      0.84
  27                   8.96    298.75     73.12      0.09
  28                   0.00    298.75     81.78      1.00
  29                   7.84    298.75     81.78      0.14
  30                   3.36    298.75     73.12      1.03
  31                  19.04    298.76     47.13      0.11
  32                  19.04    298.00     81.46      0.28
  33                   1.68    298.12     51.18      1.00
  34                   1.68    298.12     46.85      1.00
  35                   0.00    298.75     81.78      0.95
  36                   1.12    298.75     81.78      1.00
  26                -361.51    298.89     27.68      0.84  Tank
   
   
  Link Results at 32:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -16.82      0.05      0.00
  3                    7.86      0.05      0.00
  4                   -7.82      0.05      0.00
  5                  -16.78      0.05      0.00
  6                  -42.56      0.12      0.01
  7                  -48.16      0.14      0.01
  8                   15.68      0.04      0.00
  9                  -68.32      0.19      0.03
  10                   5.60      0.04      0.00
  11                 -84.00      0.24      0.04
  12                -122.95      0.35      0.08
  13                -140.87      0.40      0.11
  14                -176.51      0.50      0.17
  15                -232.51      0.66      0.28
  16                  33.40      0.21      0.05
  17                  58.44      0.37      0.15
  18                   1.79      0.01      0.00
  19                  37.84      0.11      0.01
  20                  15.44      0.04      0.00
  21                   9.20      0.06      0.01
  22                  53.76      0.15      0.02
  23                  16.30      0.10      0.01
  24                  -1.62      0.01      0.00
  25                  16.18      0.10      0.01
  26                -305.51      0.87      0.46
  27                -293.19      0.83      0.42
  28                -314.47      0.89      0.48
  29                -361.51      1.03      0.63
  30                  40.32      0.11      0.01
  31                  21.28      0.14      0.02
  32                  12.32      0.08      0.01
  34                   1.93      0.01      0.00
  35                   3.36      0.02      0.00
  36                   1.68      0.01      0.00
  37                  -3.60      0.02      0.00
  38                   2.55      0.02      0.00
  39                   3.36      0.02      0.00
  40                   0.81      0.01      0.00
  41                   1.12      0.01      0.00
   
   
  Node Results at 33:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    295.85    106.53      0.08
  2                   10.72    295.85     84.86      0.08
  3                   18.76    295.84    102.19      0.09
  4                   10.72    295.85    102.19      0.09
  5                   10.72    295.85     84.86      0.09
  6                    6.70    295.87     74.04      0.09
  7                    5.36    295.93     58.90      0.09
  8                   12.06    295.92     80.56      0.13
  9                   18.76    295.94     50.24      0.09
  10                   6.70    295.92     71.89      0.16
  11                  46.61    295.98     48.09      0.09
  12                  21.44    296.21     37.35      0.84
  13                   2.68    296.30     37.39      0.84
  14                   2.68    296.39     41.77      0.84
  15                   2.68    296.51     46.15      0.84
  16                  26.80    296.18     63.34      0.09
  17                  26.80    296.18     50.34      0.75
  18                  26.80    296.18     85.00      0.13
  19                   6.70    296.18     63.34      0.09
  20                  25.46    296.36     54.75      0.10
  21                  21.44    296.34     63.41      0.20
  22                  13.40    296.34     41.74      0.12
  23                  10.72    297.04     29.05      0.84
  24                  14.74    296.66     46.21      0.84
  25                   8.04    297.24     29.14      0.84
  27                  10.72    297.22     72.46      0.84
  28                   0.00    297.21     81.12      1.00
  29                   9.38    297.21     81.12      0.09
  30                   4.02    297.21     72.45      1.00
  31                  22.78    297.23     46.46      0.84
  32                  22.78    296.17     80.67      0.75
  33                   2.01    296.34     50.41      1.00
  34                   2.01    296.34     46.08      1.00
  35                   0.00    297.21     81.12      0.95
  36                   1.34    297.21     81.12      1.00
  26                -432.53    297.42     27.04      0.84  Tank
   
   
  Link Results at 33:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -20.12      0.06      0.00
  3                    9.40      0.06      0.01
  4                   -9.36      0.06      0.01
  5                  -20.08      0.06      0.00
  6                  -50.92      0.14      0.02
  7                  -57.62      0.16      0.02
  8                   18.76      0.05      0.00
  9                  -81.74      0.23      0.04
  10                   6.70      0.04      0.00
  11                -100.50      0.29      0.06
  12                -147.11      0.42      0.12
  13                -168.55      0.48      0.15
  14                -211.18      0.60      0.23
  15                -278.18      0.79      0.39
  16                  39.96      0.26      0.08
  17                  69.92      0.45      0.22
  18                   2.15      0.01      0.00
  19                  45.27      0.13      0.01
  20                  18.47      0.05      0.00
  21                  11.01      0.07      0.01
  22                  64.32      0.18      0.03
  23                  19.50      0.12      0.02
  24                  -1.94      0.01      0.00
  25                  19.36      0.12      0.02
  26                -365.53      1.04      0.64
  27                -350.79      1.00      0.59
  28                -376.25      1.07      0.67
  29                -432.53      1.23      0.87
  30                  48.24      0.14      0.02
  31                  25.46      0.16      0.03
  32                  14.74      0.09      0.01
  34                   2.31      0.01      0.00
  35                   4.02      0.03      0.00
  36                   2.01      0.01      0.00
  37                  -4.31      0.03      0.00
  38                   3.05      0.02      0.00
  39                   4.02      0.03      0.00
  40                   0.97      0.01      0.00
  41                   1.34      0.01      0.00
   
   
  Node Results at 34:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    294.52    105.95      0.08
  2                    8.96    294.52     84.29      0.09
  3                   15.68    294.52    101.62      0.09
  4                    8.96    294.52    101.62      0.09
  5                    8.96    294.53     84.29      0.09
  6                    5.60    294.54     73.46      0.09
  7                    4.48    294.58     58.31      0.09
  8                   10.08    294.58     79.98      0.12
  9                   15.68    294.59     49.65      0.09
  10                   5.60    294.58     71.31      0.13
  11                  38.95    294.62     47.50      0.18
  12                  17.92    294.78     36.74      0.84
  13                   2.24    294.85     36.76      0.84
  14                   2.24    294.91     41.13      0.84
  15                   2.24    295.00     45.50      0.84
  16                  22.40    294.77     62.73      0.12
  17                  22.40    294.77     49.73      0.82
  18                  22.40    294.76     84.39      0.11
  19                   5.60    294.76     62.72      0.09
  20                  21.28    294.89     54.12      0.83
  21                  17.92    294.88     62.77      0.17
  22                  11.20    294.88     41.11      0.09
  23                   8.96    295.38     28.33      0.84
  24                  12.32    295.10     45.54      0.84
  25                   6.72    295.52     28.39      0.84
  27                   8.96    295.51     71.71      0.84
  28                   0.00    295.50     80.38      1.00
  29                   7.84    295.50     80.38      0.12
  30                   3.36    295.50     71.71      0.99
  31                  19.04    295.52     45.72      0.84
  32                  19.04    294.76     80.06      0.11
  33                   1.68    294.87     49.78      0.86
  34                   1.68    294.87     45.44      0.99
  35                   0.00    295.50     80.38      0.95
  36                   1.12    295.50     80.38      1.00
  26                -361.51    295.65     26.28      0.84  Tank
   
   
  Link Results at 34:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -16.82      0.05      0.00
  3                    7.86      0.05      0.00
  4                   -7.82      0.05      0.00
  5                  -16.78      0.05      0.00
  6                  -42.56      0.12      0.01
  7                  -48.16      0.14      0.01
  8                   15.68      0.04      0.00
  9                  -68.32      0.19      0.03
  10                   5.60      0.04      0.00
  11                 -84.00      0.24      0.04
  12                -122.95      0.35      0.08
  13                -140.87      0.40      0.11
  14                -176.51      0.50      0.17
  15                -232.51      0.66      0.28
  16                  33.40      0.21      0.05
  17                  58.44      0.37      0.15
  18                   1.79      0.01      0.00
  19                  37.84      0.11      0.01
  20                  15.44      0.04      0.00
  21                   9.20      0.06      0.01
  22                  53.76      0.15      0.02
  23                  16.30      0.10      0.01
  24                  -1.62      0.01      0.00
  25                  16.18      0.10      0.01
  26                -305.51      0.87      0.46
  27                -293.19      0.83      0.42
  28                -314.47      0.89      0.48
  29                -361.51      1.03      0.63
  30                  40.32      0.11      0.01
  31                  21.28      0.14      0.02
  32                  12.32      0.08      0.01
  34                   1.93      0.01      0.00
  35                   3.36      0.02      0.00
  36                   1.68      0.01      0.00
  37                  -3.60      0.02      0.00
  38                   2.55      0.02      0.00
  39                   3.36      0.02      0.00
  40                   0.81      0.01      0.00
  41                   1.12      0.01      0.00
   
   
  Node Results at 35:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    293.31    105.43      0.08
  2                    7.76    293.31     83.76      0.09
  3                   13.58    293.31    101.09      0.09
  4                    7.76    293.31    101.09      0.11
  5                    7.76    293.31     83.76      0.09
  6                    4.85    293.32     72.93      0.09
  7                    3.88    293.35     57.78      0.09
  8                    8.73    293.35     79.45      0.11
  9                   13.58    293.36     49.12      0.84
  10                   4.85    293.35     70.78      0.13
  11                  33.74    293.38     46.96      0.84
  12                  15.52    293.51     36.18      0.84
  13                   1.94    293.56     36.21      0.84
  14                   1.94    293.61     40.56      0.84
  15                   1.94    293.67     44.92      0.84
  16                  19.40    293.50     62.18      0.84
  17                  19.40    293.50     49.18      0.82
  18                  19.40    293.49     83.84      0.82
  19                   4.85    293.49     62.17      0.09
  20                  18.43    293.59     53.55      0.84
  21                  15.52    293.58     62.21      0.18
  22                   9.70    293.58     40.55      0.10
  23                   7.76    293.96     27.72      0.84
  24                  10.67    293.75     44.96      0.84
  25                   5.82    294.08     27.76      0.84
  27                   7.76    294.06     71.09      0.84
  28                   0.00    294.06     79.75      1.00
  29                   6.79    294.06     79.75      0.84
  30                   2.91    294.06     71.09      1.00
  31                  16.49    294.07     45.09      0.84
  32                  16.49    293.49     79.51      0.13
  33                   1.45    293.58     49.21      0.21
  34                   1.45    293.58     44.88      1.04
  35                   0.00    294.06     79.75      0.95
  36                   0.97    294.06     79.75      1.00
  26                -313.10    294.17     25.64      0.84  Tank
   
   
  Link Results at 35:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -14.57      0.04      0.00
  3                    6.81      0.04      0.00
  4                   -6.77      0.04      0.00
  5                  -14.53      0.04      0.00
  6                  -36.86      0.10      0.01
  7                  -41.71      0.12      0.01
  8                   13.58      0.04      0.00
  9                  -59.17      0.17      0.02
  10                   4.85      0.03      0.00
  11                 -72.75      0.21      0.03
  12                -106.49      0.30      0.07
  13                -122.01      0.35      0.08
  14                -152.87      0.43      0.13
  15                -201.37      0.57      0.21
  16                  28.92      0.18      0.04
  17                  50.62      0.32      0.12
  18                   1.55      0.01      0.00
  19                  32.77      0.09      0.01
  20                  13.37      0.04      0.00
  21                   7.97      0.05      0.00
  22                  46.56      0.13      0.01
  23                  14.12      0.09      0.01
  24                  -1.40      0.01      0.00
  25                  14.01      0.09      0.01
  26                -264.60      0.75      0.35
  27                -253.93      0.72      0.33
  28                -272.36      0.77      0.37
  29                -313.10      0.89      0.48
  30                  34.92      0.10      0.01
  31                  18.43      0.12      0.02
  32                  10.67      0.07      0.01
  34                   1.67      0.01      0.00
  35                   2.91      0.02      0.00
  36                   1.45      0.01      0.00
  37                  -3.12      0.02      0.00
  38                   2.21      0.01      0.00
  39                   2.91      0.02      0.00
  40                   0.70      0.00      0.00
  41                   0.97      0.01      0.00
   
   
  Node Results at 36:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    291.91    104.82      0.08
  2                    8.32    291.91     83.16      0.09
  3                   14.56    291.91    100.49      0.09
  4                    8.32    291.91    100.49      0.11
  5                    8.32    291.91     83.16      0.09
  6                    5.20    291.93     72.33      0.09
  7                    4.16    291.96     57.18      0.84
  8                    9.36    291.96     78.84      0.09
  9                   14.56    291.97     48.52      0.84
  10                   5.20    291.96     70.18      0.13
  11                  36.17    292.00     46.36      0.84
  12                  16.64    292.14     35.59      0.84
  13                   2.08    292.20     35.62      0.84
  14                   2.08    292.25     39.97      0.84
  15                   2.08    292.33     44.34      0.84
  16                  20.80    292.12     61.58      0.84
  17                  20.80    292.12     48.58      0.82
  18                  20.80    292.12     83.24      0.82
  19                   5.20    292.12     61.58      0.10
  20                  19.76    292.24     52.96      0.84
  21                  16.64    292.22     61.62      0.18
  22                  10.40    292.22     39.96      0.10
  23                   8.32    292.66     27.15      0.84
  24                  11.44    292.42     44.38      0.84
  25                   6.24    292.78     27.20      0.84
  27                   8.32    292.77     70.53      0.84
  28                   0.00    292.77     79.19      0.43
  29                   7.28    292.77     79.19      0.84
  30                   3.12    292.77     70.53      1.00
  31                  17.68    292.78     44.53      0.84
  32                  17.68    292.12     78.91      0.11
  33                   1.56    292.22     48.62      0.23
  34                   1.56    292.22     44.29      1.00
  35                   0.00    292.77     79.19      0.95
  36                   1.04    292.77     79.19      1.00
  26                -335.69    292.89     25.09      0.84  Tank
   
   
  Link Results at 36:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -15.62      0.04      0.00
  3                    7.30      0.05      0.00
  4                   -7.26      0.05      0.00
  5                  -15.58      0.04      0.00
  6                  -39.52      0.11      0.01
  7                  -44.72      0.13      0.01
  8                   14.56      0.04      0.00
  9                  -63.44      0.18      0.02
  10                   5.20      0.03      0.00
  11                 -78.00      0.22      0.04
  12                -114.17      0.32      0.07
  13                -130.81      0.37      0.10
  14                -163.90      0.46      0.14
  15                -215.90      0.61      0.24
  16                  31.01      0.20      0.05
  17                  54.27      0.35      0.13
  18                   1.67      0.01      0.00
  19                  35.14      0.10      0.01
  20                  14.34      0.04      0.00
  21                   8.54      0.05      0.00
  22                  49.92      0.14      0.02
  23                  15.14      0.10      0.01
  24                  -1.50      0.01      0.00
  25                  15.02      0.10      0.01
  26                -283.69      0.80      0.40
  27                -272.25      0.77      0.37
  28                -292.01      0.83      0.42
  29                -335.69      0.95      0.55
  30                  37.44      0.11      0.01
  31                  19.76      0.13      0.02
  32                  11.44      0.07      0.01
  34                   1.79      0.01      0.00
  35                   3.12      0.02      0.00
  36                   1.56      0.01      0.00
  37                  -3.34      0.02      0.00
  38                   2.37      0.02      0.00
  39                   3.12      0.02      0.00
  40                   0.75      0.00      0.00
  41                   1.04      0.01      0.00
   
   
  Node Results at 37:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -486.08    301.00    108.76      0.08
  2                    9.20    298.40     85.97      0.09
  3                   16.10    298.04    103.14      0.09
  4                    9.20    297.82    103.05      0.11
  5                    9.20    297.80     85.71      0.09
  6                    5.75    296.71     74.40      0.09
  7                    4.60    294.31     58.20      0.84
  8                   10.35    294.31     79.86      0.11
  9                   16.10    293.99     49.39      0.84
  10                   5.75    294.31     71.20      0.13
  11                  40.00    293.46     47.00      0.84
  12                  18.40    292.28     35.65      0.84
  13                   2.30    291.94     35.51      0.84
  14                   2.30    291.79     39.77      0.84
  15                   2.30    291.72     44.08      0.84
  16                  23.00    291.67     61.39      0.84
  17                  23.00    291.65     48.38      0.82
  18                  23.00    291.65     83.04      0.82
  19                   5.75    291.65     61.38      0.10
  20                  21.85    291.77     52.76      0.84
  21                  18.40    291.75     61.42      0.18
  22                  11.50    291.75     39.76      0.10
  23                   9.20    291.58     26.68      0.84
  24                  12.65    291.68     44.06      0.84
  25                   6.90    291.54     26.66      0.84
  27                   9.20    291.52     69.99      0.84
  28                   0.00    291.52     78.65      0.22
  29                   8.05    291.52     78.65      0.84
  30                   3.45    291.52     69.98      1.00
  31                  19.55    291.53     43.99      0.84
  32                  19.55    291.65     78.71      0.52
  33                   1.73    291.75     48.42      0.14
  34                   1.73    291.75     44.09      0.87
  35                   0.00    291.52     78.65      0.95
  36                   1.15    291.52     78.65      1.02
  26                 114.88    291.52     24.49      0.84  Tank
   
   
  Link Results at 37:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  486.08      1.38      1.08
  2                  396.95      1.13      0.74
  3                   79.93      0.51      0.28
  4                   63.83      0.41      0.18
  5                   54.63      0.15      0.02
  6                  442.38      1.25      0.91
  7                  436.63      1.24      0.89
  8                   16.10      0.05      0.00
  9                  415.93      1.18      0.81
  10                   5.75      0.04      0.00
  11                 399.83      1.13      0.75
  12                 359.83      1.02      0.62
  13                 341.43      0.97      0.56
  14                 275.11      0.78      0.38
  15                 217.61      0.62      0.24
  16                  64.02      0.41      0.18
  17                  30.28      0.19      0.05
  18                  24.63      0.16      0.03
  19                  31.91      0.09      0.01
  20                   8.91      0.03      0.00
  21                  16.39      0.10      0.01
  22                  55.20      0.16      0.02
  23                  16.74      0.11      0.02
  24                  -1.66      0.01      0.00
  25                  16.61      0.11      0.02
  26                 172.38      0.49      0.16
  27                 185.03      0.52      0.18
  28                 163.18      0.46      0.14
  29                 114.88      0.33      0.07
  30                  41.40      0.12      0.01
  31                  21.85      0.14      0.02
  32                  12.65      0.08      0.01
  34                   1.98      0.01      0.00
  35                   3.45      0.02      0.00
  36                   1.73      0.01      0.00
  37                 -10.64      0.07      0.01
  38                   2.62      0.02      0.00
  39                   3.45      0.02      0.00
  40                   0.83      0.01      0.00
  41                   1.15      0.01      0.00
   
   
  Node Results at 38:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    313.31    114.09      0.09
  2                    7.28    308.28     90.25      0.09
  3                   12.74    307.63    107.30      0.09
  4                    7.28    307.14    107.09      0.09
  5                    7.28    307.09     89.73      0.09
  6                    4.55    304.80     77.91      0.09
  7                    3.64    299.72     60.54      0.09
  8                    8.19    299.72     82.20      0.09
  9                   12.74    299.00     51.56      0.09
  10                   4.55    299.72     73.54      0.16
  11                  31.65    297.79     48.87      0.09
  12                  14.56    294.80     36.74      0.31
  13                   1.82    293.90     36.35      0.84
  14                   1.82    293.47     40.50      0.84
  15                   1.82    293.21     44.72      0.84
  16                  18.20    293.31     62.10      0.84
  17                  18.20    293.24     49.07      0.84
  18                  18.20    293.24     83.73      0.82
  19                   4.55    293.26     62.07      0.09
  20                  17.29    293.46     53.49      0.84
  21                  14.56    293.45     62.16      0.86
  22                   9.10    293.45     40.49      0.84
  23                   7.28    292.41     27.04      0.84
  24                  10.01    292.97     44.62      0.84
  25                   5.46    292.14     26.93      0.84
  27                   7.28    292.13     70.25      0.84
  28                   0.00    292.13     78.92      0.31
  29                   6.37    292.13     78.92      0.84
  30                   2.73    292.13     70.25      1.00
  31                  15.47    292.14     44.26      0.84
  32                  15.47    293.24     79.40      0.42
  33                   1.37    293.45     49.16      0.93
  34                   1.37    293.45     44.82      0.70
  35                   0.00    292.13     78.92      0.95
  36                   0.91    292.13     78.92      1.03
  26                 400.67    291.99     24.69      0.84  Tank
   
   
  Link Results at 38:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  576.32      1.63      1.48
  3                  110.80      0.71      0.50
  4                   98.06      0.63      0.40
  5                   90.78      0.26      0.05
  6                  659.82      1.87      1.91
  7                  655.27      1.86      1.88
  8                   12.74      0.04      0.00
  9                  638.89      1.81      1.80
  10                   4.55      0.03      0.00
  11                 626.15      1.78      1.73
  12                 594.50      1.69      1.57
  13                 579.94      1.65      1.50
  14                 481.71      1.37      1.07
  15                 436.21      1.24      0.89
  16                  96.41      0.62      0.39
  17                 -21.79      0.14      0.02
  18                  50.10      0.32      0.12
  19                  10.12      0.03      0.00
  20                  -8.08      0.02      0.00
  21                  28.10      0.18      0.04
  22                  43.68      0.12      0.01
  23                  13.24      0.08      0.01
  24                  -1.32      0.01      0.00
  25                  13.15      0.08      0.01
  26                 446.17      1.27      0.92
  27                 456.18      1.29      0.96
  28                 438.89      1.25      0.90
  29                 400.67      1.14      0.76
  30                  32.76      0.09      0.01
  31                  17.29      0.11      0.02
  32                  10.01      0.06      0.01
  34                   1.57      0.01      0.00
  35                   2.73      0.02      0.00
  36                   1.37      0.01      0.00
  37                 -23.55      0.15      0.03
  38                   2.07      0.01      0.00
  39                   2.73      0.02      0.00
  40                   0.66      0.00      0.00
  41                   0.91      0.01      0.00
   
   
  Node Results at 39:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    316.36    115.42      0.07
  2                    4.88    311.33     91.57      0.07
  3                    8.54    310.69    108.62      0.07
  4                    4.88    310.18    108.40      0.09
  5                    4.88    310.13     91.05      0.07
  6                    3.05    307.77     79.19      0.07
  7                    2.44    302.49     61.74      0.09
  8                    5.49    302.49     83.41      0.09
  9                    8.54    301.74     52.75      0.09
  10                   3.05    302.49     74.74      0.93
  11                  21.22    300.44     50.02      0.09
  12                   9.76    297.14     37.76      0.09
  13                   1.22    296.13     37.32      0.09
  14                   1.22    295.64     41.44      0.09
  15                   1.22    295.31     45.63      0.12
  16                  12.20    295.54     63.06      0.09
  17                  12.20    295.46     50.03      0.84
  18                  12.20    295.46     84.69      0.82
  19                   3.05    295.48     63.04      0.84
  20                  11.59    295.63     54.44      0.84
  21                   9.76    295.62     63.10      0.86
  22                   6.10    295.62     41.43      0.84
  23                   4.88    294.23     27.83      0.12
  24                   6.71    294.98     45.49      0.12
  25                   3.66    293.85     27.67      0.12
  27                   4.88    293.85     71.00      0.84
  28                   0.00    293.85     79.66      0.93
  29                   4.27    293.85     79.66      0.84
  30                   1.83    293.85     71.00      1.00
  31                  10.37    293.85     45.00      0.84
  32                  10.37    295.46     80.36      0.09
  33                   0.92    295.62     50.10      0.93
  34                   0.92    295.62     45.77      0.92
  35                   0.00    293.85     79.66      0.35
  36                   0.61    293.85     79.66      0.99
  26                 497.50    293.63     25.40      0.84  Tank
   
   
  Link Results at 39:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  580.17      1.65      1.50
  3                  109.35      0.70      0.49
  4                  100.81      0.64      0.42
  5                   95.93      0.27      0.05
  6                  671.22      1.90      1.97
  7                  668.17      1.90      1.95
  8                    8.54      0.02      0.00
  9                  657.19      1.86      1.89
  10                   3.05      0.02      0.00
  11                 648.65      1.84      1.85
  12                 627.43      1.78      1.74
  13                 617.67      1.75      1.69
  14                 519.91      1.47      1.23
  15                 489.41      1.39      1.10
  16                  96.54      0.62      0.39
  17                 -46.52      0.30      0.10
  18                  54.49      0.35      0.14
  19                  -4.23      0.01      0.00
  20                 -16.43      0.05      0.00
  21                  29.85      0.19      0.04
  22                  29.28      0.08      0.01
  23                   8.88      0.06      0.00
  24                  -0.88      0.01      0.00
  25                   8.81      0.06      0.00
  26                 528.00      1.50      1.26
  27                 534.71      1.52      1.29
  28                 523.12      1.48      1.24
  29                 497.50      1.41      1.13
  30                  21.96      0.06      0.00
  31                  11.59      0.07      0.01
  32                   6.71      0.04      0.00
  34                   1.05      0.01      0.00
  35                   1.83      0.01      0.00
  36                   0.92      0.01      0.00
  37                 -26.80      0.17      0.04
  38                   1.39      0.01      0.00
  39                   1.83      0.01      0.00
  40                   0.44      0.00      0.00
  41                   0.61      0.00      0.00
   
   
  Node Results at 40:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    318.06    116.15      0.07
  2                    5.44    313.02     92.30      0.07
  3                    9.52    312.38    109.36      0.07
  4                    5.44    311.88    109.14      0.07
  5                    5.44    311.82     91.78      0.07
  6                    3.40    309.48     79.93      0.07
  7                    2.72    304.25     62.50      0.07
  8                    6.12    304.25     84.17      0.09
  9                    9.52    303.50     53.51      0.07
  10                   3.40    304.25     75.50      0.93
  11                  23.65    302.23     50.79      0.07
  12                  10.88    299.00     38.56      0.07
  13                   1.36    298.01     38.14      0.07
  14                   1.36    297.54     42.26      0.07
  15                   1.36    297.22     46.46      0.14
  16                  13.60    297.42     63.88      0.09
  17                  13.60    297.35     50.85      0.14
  18                  13.60    297.35     85.51      0.82
  19                   3.40    297.36     63.85      0.84
  20                  12.92    297.53     55.26      0.84
  21                  10.88    297.52     63.92      0.86
  22                   6.80    297.52     42.26      0.84
  23                   5.44    296.21     28.69      0.15
  24                   7.48    296.92     46.33      0.14
  25                   4.08    295.87     28.54      0.15
  27                   5.44    295.86     71.87      0.84
  28                   0.00    295.86     80.53      0.93
  29                   4.76    295.86     80.53      0.84
  30                   2.04    295.86     71.87      1.00
  31                  11.56    295.87     45.87      0.84
  32                  11.56    297.35     81.18      0.84
  33                   1.02    297.52     50.92      0.93
  34                   1.02    297.52     46.59      1.00
  35                   0.00    295.86     80.53      0.35
  36                   0.68    295.86     80.53      0.99
  26                 474.91    295.66     26.28      0.81  Tank
   
   
  Link Results at 40:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  579.27      1.64      1.50
  3                  109.69      0.70      0.50
  4                  100.17      0.64      0.42
  5                   94.73      0.27      0.05
  6                  668.56      1.90      1.95
  7                  665.16      1.89      1.94
  8                    9.52      0.03      0.00
  9                  652.92      1.85      1.87
  10                   3.40      0.02      0.00
  11                 643.40      1.83      1.82
  12                 619.75      1.76      1.70
  13                 608.87      1.73      1.64
  14                 510.75      1.45      1.19
  15                 476.75      1.35      1.05
  16                  96.76      0.62      0.39
  17                 -41.00      0.26      0.08
  18                  53.63      0.34      0.13
  19                  -0.97      0.00      0.00
  20                 -14.57      0.04      0.00
  21                  29.53      0.19      0.04
  22                  32.64      0.09      0.01
  23                   9.90      0.06      0.01
  24                  -0.98      0.01      0.00
  25                   9.82      0.06      0.01
  26                 508.91      1.44      1.18
  27                 516.39      1.46      1.21
  28                 503.47      1.43      1.16
  29                 474.91      1.35      1.04
  30                  24.48      0.07      0.00
  31                  12.92      0.08      0.01
  32                   7.48      0.05      0.00
  34                   1.17      0.01      0.00
  35                   2.04      0.01      0.00
  36                   1.02      0.01      0.00
  37                 -26.13      0.17      0.03
  38                   1.55      0.01      0.00
  39                   2.04      0.01      0.00
  40                   0.49      0.00      0.00
  41                   0.68      0.00      0.00
   
   
  Node Results at 41:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -694.40    321.09    117.46      0.09
  2                    3.68    316.05     93.62      0.09
  3                    6.44    315.42    110.67      0.09
  4                    3.68    314.90    110.45      0.07
  5                    3.68    314.84     93.09      0.09
  6                    2.30    312.44     81.22      0.09
  7                    1.84    307.08     63.73      0.07
  8                    4.14    307.08     85.39      0.09
  9                    6.44    306.30     54.73      0.07
  10                   2.30    307.07     76.73      0.93
  11                  16.00    304.96     51.98      0.07
  12                   7.36    301.50     39.65      0.07
  13                   0.92    300.43     39.18      0.07
  14                   0.92    299.90     43.29      0.07
  15                   0.92    299.54     47.46      0.08
  16                   9.20    299.85     64.93      0.07
  17                   9.20    299.76     51.89      0.09
  18                   9.20    299.77     86.56      0.10
  19                   2.30    299.79     64.90      0.09
  20                   8.74    299.90     56.28      0.84
  21                   7.36    299.89     64.95      0.86
  22                   4.60    299.89     43.28      0.84
  23                   3.68    298.30     29.59      0.10
  24                   5.06    299.17     47.30      0.08
  25                   2.76    297.87     29.41      0.12
  27                   3.68    297.87     72.74      0.84
  28                   0.00    297.86     81.40      0.93
  29                   3.22    297.86     81.40      0.84
  30                   1.38    297.86     72.74      1.00
  31                   7.82    297.87     46.74      0.25
  32                   7.82    299.77     82.23      0.84
  33                   0.69    299.89     51.95      0.93
  34                   0.69    299.89     47.62      1.00
  35                   0.00    297.86     81.40      0.37
  36                   0.46    297.86     81.40      0.99
  26                 545.92    297.60     27.12      0.79  Tank
   
   
  Link Results at 41:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  694.40      1.97      2.10
  2                  582.11      1.65      1.51
  3                  108.61      0.69      0.49
  4                  102.17      0.65      0.43
  5                   98.49      0.28      0.06
  6                  676.92      1.92      2.00
  7                  674.62      1.91      1.99
  8                    6.44      0.02      0.00
  9                  666.34      1.89      1.94
  10                   2.30      0.01      0.00
  11                 659.90      1.87      1.91
  12                 643.90      1.83      1.82
  13                 636.54      1.81      1.78
  14                 539.96      1.53      1.32
  15                 516.96      1.47      1.21
  16                  95.66      0.61      0.38
  17                 -57.94      0.37      0.15
  18                  56.10      0.36      0.14
  19                 -11.05      0.03      0.00
  20                 -20.25      0.06      0.00
  21                  30.37      0.19      0.05
  22                  22.08      0.06      0.00
  23                   6.70      0.04      0.00
  24                  -0.66      0.00      0.00
  25                   6.64      0.04      0.00
  26                 568.92      1.61      1.45
  27                 573.98      1.63      1.47
  28                 565.24      1.60      1.43
  29                 545.92      1.55      1.34
  30                  16.56      0.05      0.00
  31                   8.74      0.06      0.00
  32                   5.06      0.03      0.00
  34                   0.79      0.01      0.00
  35                   1.38      0.01      0.00
  36                   0.69      0.00      0.00
  37                 -28.07      0.18      0.04
  38                   1.05      0.01      0.00
  39                   1.38      0.01      0.00
  40                   0.33      0.00      0.00
  41                   0.46      0.00      0.00
   
   
  Node Results at 42:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -138.88    300.62    108.59      0.09
  2                    4.08    300.37     86.82      0.09
  3                    7.14    300.33    104.13      0.09
  4                    4.08    300.31    104.13      0.09
  5                    4.08    300.31     86.79      0.09
  6                    2.55    300.21     75.92      0.09
  7                    2.04    300.00     60.66      0.09
  8                    4.59    300.00     82.33      0.09
  9                    7.14    299.98     51.99      0.09
  10                   2.55    300.00     73.66      0.13
  11                  17.74    299.94     49.80      0.09
  12                   8.16    299.86     38.94      0.09
  13                   1.02    299.84     38.93      0.09
  14                   1.02    299.83     43.26      0.09
  15                   1.02    299.83     47.59      0.09
  16                  10.20    299.80     64.91      0.07
  17                  10.20    299.80     51.91      0.15
  18                  10.20    299.80     86.57      0.84
  19                   2.55    299.80     64.91      0.09
  20                   9.69    299.83     56.25      0.09
  21                   8.16    299.82     64.92      0.86
  22                   5.10    299.82     43.25      0.84
  23                   4.08    299.83     30.26      0.08
  24                   5.61    299.83     47.59      0.09
  25                   3.06    299.83     30.26      0.08
  27                   4.08    299.83     73.59      0.84
  28                   0.00    299.82     82.25      0.93
  29                   3.57    299.82     82.25      0.84
  30                   1.53    299.82     73.58      1.00
  31                   8.67    299.83     47.59      0.12
  32                   8.67    299.80     82.24      0.09
  33                   0.77    299.82     51.92      0.93
  34                   0.77    299.82     47.59      1.00
  35                   0.00    299.82     82.25      0.35
  36                   0.51    299.82     82.25      0.95
  26                 -25.74    299.83     28.09      0.77  Tank
   
   
  Link Results at 42:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  138.88      0.39      0.11
  2                  111.19      0.32      0.07
  3                   23.61      0.15      0.03
  4                   16.47      0.11      0.01
  5                   12.39      0.04      0.00
  6                  119.50      0.34      0.08
  7                  116.95      0.33      0.08
  8                    7.14      0.02      0.00
  9                  107.77      0.31      0.07
  10                   2.55      0.02      0.00
  11                 100.63      0.29      0.06
  12                  82.89      0.24      0.04
  13                  74.73      0.21      0.03
  14                  51.70      0.15      0.02
  15                  26.20      0.07      0.00
  16                  22.02      0.14      0.03
  17                  19.80      0.13      0.02
  18                   6.35      0.04      0.00
  19                  15.96      0.05      0.00
  20                   5.76      0.02      0.00
  21                   5.46      0.03      0.00
  22                  24.48      0.07      0.00
  23                   7.42      0.05      0.00
  24                  -0.74      0.00      0.00
  25                   7.37      0.05      0.00
  26                  -0.24      0.00      0.00
  27                   5.37      0.02      0.00
  28                  -4.32      0.01      0.00
  29                 -25.74      0.07      0.00
  30                  18.36      0.05      0.00
  31                   9.69      0.06      0.01
  32                   5.61      0.04      0.00
  34                   0.88      0.01      0.00
  35                   1.53      0.01      0.00
  36                   0.77      0.00      0.00
  37                  -2.91      0.02      0.00
  38                   1.16      0.01      0.00
  39                   1.53      0.01      0.00
  40                   0.37      0.00      0.00
  41                   0.51      0.00      0.00
   
   
  Node Results at 43:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    299.20    107.98      0.09
  2                    5.92    299.20     86.31      0.09
  3                   10.36    299.20    103.65      0.09
  4                    5.92    299.20    103.65      0.09
  5                    5.92    299.20     86.31      0.09
  6                    3.70    299.21     75.49      0.09
  7                    2.96    299.23     60.33      0.09
  8                    6.66    299.23     81.99      0.09
  9                   10.36    299.23     51.66      0.09
  10                   3.70    299.23     73.33      0.13
  11                  25.74    299.25     49.50      0.09
  12                  11.84    299.32     38.70      0.09
  13                   1.48    299.35     38.72      0.09
  14                   1.48    299.38     43.06      0.09
  15                   1.48    299.42     47.41      0.09
  16                  14.80    299.32     64.70      0.07
  17                  14.80    299.32     51.70      0.16
  18                  14.80    299.31     86.36      0.82
  19                   3.70    299.31     64.70      0.09
  20                  14.06    299.37     56.06      0.09
  21                  11.84    299.37     64.72      0.86
  22                   7.40    299.37     43.06      0.84
  23                   5.92    299.60     30.16      0.08
  24                   8.14    299.47     47.43      0.09
  25                   4.44    299.67     30.19      0.77
  27                   5.92    299.66     73.51      0.15
  28                   0.00    299.66     82.18      0.93
  29                   5.18    299.66     82.18      0.84
  30                   2.22    299.66     73.51      1.00
  31                  12.58    299.66     47.52      0.15
  32                  12.58    299.31     82.03      0.11
  33                   1.11    299.37     51.72      0.93
  34                   1.11    299.37     47.39      1.00
  35                   0.00    299.66     82.18      0.34
  36                   0.74    299.66     82.18      1.00
  26                -238.86    299.73     28.05      0.77  Tank
   
   
  Link Results at 43:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -11.11      0.03      0.00
  3                    5.19      0.03      0.00
  4                   -5.17      0.03      0.00
  5                  -11.09      0.03      0.00
  6                  -28.12      0.08      0.01
  7                  -31.82      0.09      0.01
  8                   10.36      0.03      0.00
  9                  -45.14      0.13      0.01
  10                   3.70      0.02      0.00
  11                 -55.50      0.16      0.02
  12                 -81.24      0.23      0.04
  13                 -93.08      0.26      0.05
  14                -116.62      0.33      0.08
  15                -153.62      0.44      0.13
  16                  22.07      0.14      0.03
  17                  38.61      0.25      0.07
  18                   1.19      0.01      0.00
  19                  25.00      0.07      0.00
  20                  10.20      0.03      0.00
  21                   6.08      0.04      0.00
  22                  35.52      0.10      0.01
  23                  10.77      0.07      0.01
  24                  -1.07      0.01      0.00
  25                  10.69      0.07      0.01
  26                -201.86      0.57      0.21
  27                -193.72      0.55      0.20
  28                -207.78      0.59      0.22
  29                -238.86      0.68      0.29
  30                  26.64      0.08      0.01
  31                  14.06      0.09      0.01
  32                   8.14      0.05      0.00
  34                   1.27      0.01      0.00
  35                   2.22      0.01      0.00
  36                   1.11      0.01      0.00
  37                  -2.38      0.02      0.00
  38                   1.69      0.01      0.00
  39                   2.22      0.01      0.00
  40                   0.53      0.00      0.00
  41                   0.74      0.00      0.00
   
   
  Node Results at 44:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    297.62    107.30      0.09
  2                    8.96    297.62     85.63      0.09
  3                   15.68    297.62    102.96      0.09
  4                    8.96    297.62    102.96      0.09
  5                    8.96    297.63     85.63      0.09
  6                    5.60    297.64     74.81      0.09
  7                    4.48    297.68     59.66      0.09
  8                   10.08    297.68     81.32      0.09
  9                   15.68    297.69     51.00      0.09
  10                   5.60    297.68     72.66      0.15
  11                  38.95    297.72     48.84      0.09
  12                  17.92    297.88     38.08      0.09
  13                   2.24    297.95     38.11      0.13
  14                   2.24    298.01     42.47      0.77
  15                   2.24    298.10     46.84      0.77
  16                  22.40    297.87     64.07      0.09
  17                  22.40    297.87     51.07      0.18
  18                  22.40    297.86     85.73      0.82
  19                   5.60    297.86     64.07      0.07
  20                  21.28    297.99     55.46      0.07
  21                  17.92    297.98     64.12      0.86
  22                  11.20    297.98     42.45      0.84
  23                   8.96    298.48     29.67      0.77
  24                  12.32    298.20     46.88      0.77
  25                   6.72    298.62     29.73      0.77
  27                   8.96    298.61     73.06      0.15
  28                   0.00    298.60     81.72      0.93
  29                   7.84    298.60     81.72      0.84
  30                   3.36    298.60     73.06      0.59
  31                  19.04    298.62     47.06      0.08
  32                  19.04    297.86     81.40      0.70
  33                   1.68    297.98     51.12      0.93
  34                   1.68    297.98     46.79      1.00
  35                   0.00    298.60     81.72      0.31
  36                   1.12    298.60     81.72      1.00
  26                -361.51    298.75     27.62      0.77  Tank
   
   
  Link Results at 44:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                    0.00      0.00      0.00
  2                  -16.82      0.05      0.00
  3                    7.86      0.05      0.00
  4                   -7.82      0.05      0.00
  5                  -16.78      0.05      0.00
  6                  -42.56      0.12      0.01
  7                  -48.16      0.14      0.01
  8                   15.68      0.04      0.00
  9                  -68.32      0.19      0.03
  10                   5.60      0.04      0.00
  11                 -84.00      0.24      0.04
  12                -122.95      0.35      0.08
  13                -140.87      0.40      0.11
  14                -176.51      0.50      0.17
  15                -232.51      0.66      0.28
  16                  33.40      0.21      0.05
  17                  58.44      0.37      0.15
  18                   1.79      0.01      0.00
  19                  37.84      0.11      0.01
  20                  15.44      0.04      0.00
  21                   9.20      0.06      0.01
  22                  53.76      0.15      0.02
  23                  16.30      0.10      0.01
  24                  -1.62      0.01      0.00
  25                  16.18      0.10      0.01
  26                -305.51      0.87      0.46
  27                -293.19      0.83      0.42
  28                -314.47      0.89      0.48
  29                -361.51      1.03      0.63
  30                  40.32      0.11      0.01
  31                  21.28      0.14      0.02
  32                  12.32      0.08      0.01
  34                   1.93      0.01      0.00
  35                   3.36      0.02      0.00
  36                   1.68      0.01      0.00
  37                  -3.60      0.02      0.00
  38                   2.55      0.02      0.00
  39                   3.36      0.02      0.00
  40                   0.81      0.01      0.00
  41                   1.12      0.01      0.00
   
   
  Node Results at 45:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    295.70    106.46      0.09
  2                   10.72    295.70     84.80      0.09
  3                   18.76    295.70    102.13      0.09
  4                   10.72    295.70    102.13      0.09
  5                   10.72    295.71     84.80      0.09
  6                    6.70    295.73     73.98      0.09
  7                    5.36    295.78     58.83      0.09
  8                   12.06    295.78     80.50      0.09
  9                   18.76    295.80     50.18      0.09
  10                   6.70    295.78     71.83      0.12
  11                  46.61    295.84     48.03      0.09
  12                  21.44    296.06     37.29      0.77
  13                   2.68    296.16     37.33      0.77
  14                   2.68    296.25     41.70      0.77
  15                   2.68    296.36     46.09      0.77
  16                  26.80    296.04     63.28      0.09
  17                  26.80    296.04     50.28      0.75
  18                  26.80    296.03     84.94      0.16
  19                   6.70    296.03     63.28      0.07
  20                  25.46    296.22     54.69      0.09
  21                  21.44    296.19     63.35      0.86
  22                  13.40    296.19     41.68      0.84
  23                  10.72    296.90     28.99      0.77
  24                  14.74    296.51     46.15      0.77
  25                   8.04    297.10     29.07      0.77
  27                  10.72    297.08     72.39      0.08
  28                   0.00    297.07     81.06      0.93
  29                   9.38    297.07     81.06      0.13
  30                   4.02    297.07     72.39      0.41
  31                  22.78    297.09     46.40      0.77
  32                  22.78    296.03     80.61      0.70
  33                   2.01    296.19     50.35      0.93
  34                   2.01    296.19     46.01      1.00
  35                   0.00    297.07     81.06      0.32
  36                   1.34    297.07     81.06      1.00
  26                -432.53    297.27     26.98      0.77  Tank
   
   
  Link Results at 45:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -20.12      0.06      0.00
  3                    9.40      0.06      0.01
  4                   -9.36      0.06      0.01
  5                  -20.08      0.06      0.00
  6                  -50.92      0.14      0.02
  7                  -57.62      0.16      0.02
  8                   18.76      0.05      0.00
  9                  -81.74      0.23      0.04
  10                   6.70      0.04      0.00
  11                -100.50      0.29      0.06
  12                -147.11      0.42      0.12
  13                -168.55      0.48      0.15
  14                -211.18      0.60      0.23
  15                -278.18      0.79      0.39
  16                  39.96      0.26      0.08
  17                  69.92      0.45      0.22
  18                   2.15      0.01      0.00
  19                  45.27      0.13      0.01
  20                  18.47      0.05      0.00
  21                  11.01      0.07      0.01
  22                  64.32      0.18      0.03
  23                  19.50      0.12      0.02
  24                  -1.94      0.01      0.00
  25                  19.36      0.12      0.02
  26                -365.53      1.04      0.64
  27                -350.79      1.00      0.59
  28                -376.25      1.07      0.67
  29                -432.53      1.23      0.87
  30                  48.24      0.14      0.02
  31                  25.46      0.16      0.03
  32                  14.74      0.09      0.01
  34                   2.31      0.01      0.00
  35                   4.02      0.03      0.00
  36                   2.01      0.01      0.00
  37                  -4.31      0.03      0.00
  38                   3.05      0.02      0.00
  39                   4.02      0.03      0.00
  40                   0.97      0.01      0.00
  41                   1.34      0.01      0.00
   
   
  Node Results at 46:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    294.11    105.77      0.09
  2                   10.08    294.11     84.11      0.09
  3                   17.64    294.10    101.44      0.09
  4                   10.08    294.11    101.44      0.09
  5                   10.08    294.11     84.11      0.09
  6                    6.30    294.13     73.28      0.09
  7                    5.04    294.18     58.14      0.09
  8                   11.34    294.18     79.80      0.84
  9                   17.64    294.19     49.48      0.09
  10                   6.30    294.17     71.14      0.09
  11                  43.82    294.23     47.33      0.77
  12                  20.16    294.43     36.58      0.77
  13                   2.52    294.51     36.62      0.77
  14                   2.52    294.59     40.99      0.77
  15                   2.52    294.70     45.36      0.77
  16                  25.20    294.41     62.57      0.75
  17                  25.20    294.41     49.57      0.75
  18                  25.20    294.40     84.23      0.09
  19                   6.30    294.40     62.57      0.07
  20                  23.94    294.57     53.97      0.77
  21                  20.16    294.54     62.63      0.31
  22                  12.60    294.54     40.97      0.37
  23                  10.08    295.17     28.24      0.77
  24                  13.86    294.83     45.42      0.77
  25                   7.56    295.35     28.32      0.77
  27                  10.08    295.33     71.64      0.77
  28                   0.00    295.33     80.30      0.93
  29                   8.82    295.33     80.30      0.11
  30                   3.78    295.32     71.64      0.56
  31                  21.42    295.34     45.64      0.77
  32                  21.42    294.40     79.90      0.68
  33                   1.89    294.54     49.63      0.93
  34                   1.89    294.54     45.30      1.00
  35                   0.00    295.33     80.30      0.88
  36                   1.26    295.33     80.30      1.00
  26                -406.70    295.51     26.22      0.77  Tank
   
   
  Link Results at 46:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -18.92      0.05      0.00
  3                    8.84      0.06      0.00
  4                   -8.80      0.06      0.00
  5                  -18.88      0.05      0.00
  6                  -47.88      0.14      0.01
  7                  -54.18      0.15      0.02
  8                   17.64      0.05      0.00
  9                  -76.86      0.22      0.04
  10                   6.30      0.04      0.00
  11                 -94.50      0.27      0.05
  12                -138.32      0.39      0.11
  13                -158.48      0.45      0.14
  14                -198.57      0.56      0.21
  15                -261.57      0.74      0.34
  16                  37.57      0.24      0.07
  17                  65.75      0.42      0.19
  18                   2.02      0.01      0.00
  19                  42.57      0.12      0.01
  20                  17.37      0.05      0.00
  21                  10.35      0.07      0.01
  22                  60.48      0.17      0.02
  23                  18.34      0.12      0.02
  24                  -1.82      0.01      0.00
  25                  18.20      0.12      0.02
  26                -343.70      0.98      0.57
  27                -329.84      0.94      0.53
  28                -353.78      1.00      0.60
  29                -406.70      1.15      0.78
  30                  45.36      0.13      0.01
  31                  23.94      0.15      0.03
  32                  13.86      0.09      0.01
  34                   2.17      0.01      0.00
  35                   3.78      0.02      0.00
  36                   1.89      0.01      0.00
  37                  -4.05      0.03      0.00
  38                   2.87      0.02      0.00
  39                   3.78      0.02      0.00
  40                   0.91      0.01      0.00
  41                   1.26      0.01      0.00
   
   
  Node Results at 47:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    292.98    105.28      0.09
  2                    7.76    292.98     83.62      0.09
  3                   13.58    292.98    100.95      0.09
  4                    7.76    292.98    100.95      0.09
  5                    7.76    292.98     83.62      0.09
  6                    4.85    292.99     72.79      0.09
  7                    3.88    293.03     57.64      0.18
  8                    8.73    293.02     79.30      0.09
  9                   13.58    293.03     48.98      0.77
  10                   4.85    293.02     70.64      0.11
  11                  33.74    293.06     46.82      0.77
  12                  15.52    293.18     36.04      0.77
  13                   1.94    293.23     36.06      0.77
  14                   1.94    293.28     40.42      0.77
  15                   1.94    293.35     44.78      0.77
  16                  19.40    293.17     62.03      0.77
  17                  19.40    293.17     49.04      0.75
  18                  19.40    293.16     83.70      0.75
  19                   4.85    293.16     62.03      0.07
  20                  18.43    293.27     53.41      0.77
  21                  15.52    293.25     62.07      0.16
  22                   9.70    293.25     40.41      0.07
  23                   7.76    293.64     27.57      0.77
  24                  10.67    293.43     44.81      0.77
  25                   5.82    293.75     27.62      0.77
  27                   7.76    293.74     70.95      0.77
  28                   0.00    293.73     79.61      0.93
  29                   6.79    293.73     79.61      0.77
  30                   2.91    293.73     70.95      0.95
  31                  16.49    293.74     44.95      0.77
  32                  16.49    293.16     79.36      0.14
  33                   1.45    293.25     49.07      0.14
  34                   1.45    293.25     44.74      0.50
  35                   0.00    293.73     79.61      0.88
  36                   0.97    293.73     79.61      1.00
  26                -313.10    293.84     25.50      0.77  Tank
   
   
  Link Results at 47:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -14.57      0.04      0.00
  3                    6.81      0.04      0.00
  4                   -6.77      0.04      0.00
  5                  -14.53      0.04      0.00
  6                  -36.86      0.10      0.01
  7                  -41.71      0.12      0.01
  8                   13.58      0.04      0.00
  9                  -59.17      0.17      0.02
  10                   4.85      0.03      0.00
  11                 -72.75      0.21      0.03
  12                -106.49      0.30      0.07
  13                -122.01      0.35      0.08
  14                -152.87      0.43      0.13
  15                -201.37      0.57      0.21
  16                  28.92      0.18      0.04
  17                  50.62      0.32      0.12
  18                   1.55      0.01      0.00
  19                  32.77      0.09      0.01
  20                  13.37      0.04      0.00
  21                   7.97      0.05      0.00
  22                  46.56      0.13      0.01
  23                  14.12      0.09      0.01
  24                  -1.40      0.01      0.00
  25                  14.01      0.09      0.01
  26                -264.60      0.75      0.35
  27                -253.93      0.72      0.33
  28                -272.36      0.77      0.37
  29                -313.10      0.89      0.48
  30                  34.92      0.10      0.01
  31                  18.43      0.12      0.02
  32                  10.67      0.07      0.01
  34                   1.67      0.01      0.00
  35                   2.91      0.02      0.00
  36                   1.45      0.01      0.00
  37                  -3.12      0.02      0.00
  38                   2.21      0.01      0.00
  39                   2.91      0.02      0.00
  40                   0.70      0.00      0.00
  41                   0.97      0.01      0.00
   
   
  Node Results at 48:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                    0.00    291.93    104.83      0.09
  2                    6.56    291.93     83.16      0.09
  3                   11.48    291.93    100.50      0.09
  4                    6.56    291.93    100.50      0.07
  5                    6.56    291.93     83.17      0.09
  6                    4.10    291.94     72.34      0.09
  7                    3.28    291.97     57.18      0.77
  8                    7.38    291.96     78.85      0.09
  9                   11.48    291.97     48.52      0.77
  10                   4.10    291.96     70.18      0.09
  11                  28.52    291.99     46.36      0.77
  12                  13.12    292.08     35.56      0.77
  13                   1.64    292.12     35.58      0.77
  14                   1.64    292.15     39.93      0.77
  15                   1.64    292.20     44.28      0.77
  16                  16.40    292.07     61.56      0.77
  17                  16.40    292.07     48.56      0.75
  18                  16.40    292.07     83.22      0.75
  19                   4.10    292.07     61.56      0.07
  20                  15.58    292.14     52.92      0.77
  21                  13.12    292.13     61.59      0.16
  22                   8.20    292.13     39.92      0.07
  23                   6.56    292.41     27.04      0.77
  24                   9.02    292.26     44.31      0.77
  25                   4.92    292.50     27.08      0.77
  27                   6.56    292.49     70.41      0.77
  28                   0.00    292.48     79.07      0.18
  29                   5.74    292.48     79.07      0.77
  30                   2.46    292.48     70.40      0.95
  31                  13.94    292.49     44.41      0.77
  32                  13.94    292.07     78.89      0.09
  33                   1.23    292.13     48.59      0.12
  34                   1.23    292.13     44.25      0.21
  35                   0.00    292.48     79.07      0.88
  36                   0.82    292.48     79.07      1.00
  26                -264.68    292.57     24.94      0.77  Tank
   
   
  Link Results at 48:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                   -0.00      0.00      0.00
  2                  -12.31      0.03      0.00
  3                    5.75      0.04      0.00
  4                   -5.73      0.04      0.00
  5                  -12.29      0.03      0.00
  6                  -31.16      0.09      0.01
  7                  -35.26      0.10      0.01
  8                   11.48      0.03      0.00
  9                  -50.02      0.14      0.02
  10                   4.10      0.03      0.00
  11                 -61.50      0.17      0.02
  12                 -90.02      0.26      0.05
  13                -103.14      0.29      0.06
  14                -129.23      0.37      0.09
  15                -170.23      0.48      0.16
  16                  24.45      0.16      0.03
  17                  42.79      0.27      0.09
  18                   1.31      0.01      0.00
  19                  27.70      0.08      0.01
  20                  11.30      0.03      0.00
  21                   6.74      0.04      0.00
  22                  39.36      0.11      0.01
  23                  11.93      0.08      0.01
  24                  -1.19      0.01      0.00
  25                  11.85      0.08      0.01
  26                -223.68      0.63      0.26
  27                -214.66      0.61      0.24
  28                -230.24      0.65      0.27
  29                -264.68      0.75      0.35
  30                  29.52      0.08      0.01
  31                  15.58      0.10      0.01
  32                   9.02      0.06      0.00
  34                   1.41      0.01      0.00
  35                   2.46      0.02      0.00
  36                   1.23      0.01      0.00
  37                  -2.64      0.02      0.00
  38                   1.87      0.01      0.00
  39                   2.46      0.02      0.00
  40                   0.59      0.00      0.00
  41                   0.82      0.01      0.00
   
   
  Node Results at 49:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -513.86    301.57    109.01      0.09
  2                   10.96    298.69     86.09      0.09
  3                   19.18    298.29    103.25      0.09
  4                   10.96    298.05    103.15      0.07
  5                   10.96    298.03     85.81      0.09
  6                    6.85    296.85     74.46      0.09
  7                    5.48    294.27     58.18      0.77
  8                   12.33    294.26     79.84      0.07
  9                   19.18    293.92     49.36      0.77
  10                   6.85    294.26     71.17      0.09
  11                  47.65    293.36     46.95      0.77
  12                  21.92    292.16     35.60      0.77
  13                   2.74    291.82     35.45      0.77
  14                   2.74    291.68     39.72      0.77
  15                   2.74    291.62     44.03      0.77
  16                  27.40    291.50     61.31      0.77
  17                  27.40    291.49     48.31      0.75
  18                  27.40    291.48     82.97      0.75
  19                   6.85    291.48     61.30      0.07
  20                  26.03    291.65     52.71      0.77
  21                  21.92    291.62     61.36      0.17
  22                  13.70    291.62     39.70      0.09
  23                  10.96    291.52     26.66      0.77
  24                  15.07    291.58     44.02      0.77
  25                   8.22    291.49     26.64      0.77
  27                  10.96    291.47     69.96      0.77
  28                   0.00    291.46     78.63      0.14
  29                   9.59    291.46     78.63      0.77
  30                   4.11    291.46     69.96      0.95
  31                  23.29    291.48     43.97      0.77
  32                  23.29    291.48     78.63      0.45
  33                   2.05    291.62     48.37      0.11
  34                   2.05    291.62     44.03      0.23
  35                   0.00    291.46     78.63      0.88
  36                   1.37    291.46     78.63      1.00
  26                  71.65    291.48     24.47      0.77  Tank
   
   
  Link Results at 49:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  513.86      1.46      1.20
  2                  417.72      1.18      0.82
  3                   85.18      0.54      0.31
  4                   66.00      0.42      0.19
  5                   55.04      0.16      0.02
  6                  461.80      1.31      0.99
  7                  454.95      1.29      0.96
  8                   19.18      0.05      0.00
  9                  430.29      1.22      0.86
  10                   6.85      0.04      0.00
  11                 411.11      1.17      0.79
  12                 363.46      1.03      0.63
  13                 341.54      0.97      0.56
  14                 269.25      0.76      0.36
  15                 200.75      0.57      0.21
  16                  69.55      0.44      0.21
  17                  42.79      0.27      0.09
  18                  24.62      0.16      0.03
  19                  40.01      0.11      0.01
  20                  12.61      0.04      0.00
  21                  17.53      0.11      0.02
  22                  65.76      0.19      0.03
  23                  19.94      0.13      0.02
  24                  -1.98      0.01      0.00
  25                  19.79      0.13      0.02
  26                 140.15      0.40      0.11
  27                 155.22      0.44      0.13
  28                 129.19      0.37      0.09
  29                  71.65      0.20      0.03
  30                  49.32      0.14      0.02
  31                  26.03      0.17      0.03
  32                  15.07      0.10      0.01
  34                   2.36      0.02      0.00
  35                   4.11      0.03      0.00
  36                   2.05      0.01      0.00
  37                 -10.68      0.07      0.01
  38                   3.12      0.02      0.00
  39                   4.11      0.03      0.00
  40                   0.99      0.01      0.00
  41                   1.37      0.01      0.00
   
   
  Node Results at 50:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    309.26    112.34      0.08
  2                    8.24    304.95     88.81      0.08
  3                   14.42    304.38    105.89      0.08
  4                    8.24    303.98    105.72      0.09
  5                    8.24    303.94     88.37      0.08
  6                    5.15    302.02     76.70      0.08
  7                    4.12    297.78     59.70      0.09
  8                    9.27    297.78     81.36      0.09
  9                   14.42    297.18     50.78      0.09
  10                   5.15    297.77     72.70      0.09
  11                  35.82    296.19     48.18      0.09
  12                  16.48    293.81     36.32      0.25
  13                   2.06    293.10     36.01      0.77
  14                   2.06    292.77     40.20      0.77
  15                   2.06    292.58     44.45      0.77
  16                  20.60    292.63     61.80      0.77
  17                  20.60    292.58     48.78      0.77
  18                  20.60    292.58     83.44      0.75
  19                   5.15    292.58     61.78      0.09
  20                  19.57    292.76     53.19      0.77
  21                  16.48    292.74     61.85      0.79
  22                  10.30    292.74     40.18      0.77
  23                   8.24    292.05     26.88      0.77
  24                  11.33    292.41     44.38      0.77
  25                   6.18    291.87     26.81      0.77
  27                   8.24    291.86     70.13      0.77
  28                   0.00    291.85     78.80      0.15
  29                   7.21    291.85     78.80      0.77
  30                   3.09    291.85     70.13      0.95
  31                  17.51    291.86     44.14      0.77
  32                  17.51    292.58     79.11      0.44
  33                   1.54    292.74     48.85      0.09
  34                   1.54    292.74     44.52      0.14
  35                   0.00    291.85     78.80      0.88
  36                   1.03    291.85     78.80      0.43
  26                 306.38    291.78     24.60      0.77  Tank
   
   
  Link Results at 50:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  527.76      1.50      1.26
  3                  102.85      0.66      0.44
  4                   88.43      0.56      0.33
  5                   80.19      0.23      0.04
  6                  599.71      1.70      1.60
  7                  594.56      1.69      1.57
  8                   14.42      0.04      0.00
  9                  576.02      1.63      1.48
  10                   5.15      0.03      0.00
  11                 561.60      1.59      1.42
  12                 525.77      1.49      1.25
  13                 509.29      1.44      1.18
  14                 420.87      1.19      0.83
  15                 369.37      1.05      0.65
  16                  86.36      0.55      0.32
  17                  -1.90      0.01      0.00
  18                  41.68      0.27      0.08
  19                  19.18      0.05      0.00
  20                  -1.42      0.00      0.00
  21                  24.08      0.15      0.03
  22                  49.44      0.14      0.02
  23                  14.99      0.10      0.01
  24                  -1.49      0.01      0.00
  25                  14.88      0.09      0.01
  26                 357.88      1.02      0.61
  27                 369.21      1.05      0.65
  28                 349.64      0.99      0.59
  29                 306.38      0.87      0.46
  30                  37.08      0.11      0.01
  31                  19.57      0.12      0.02
  32                  11.33      0.07      0.01
  34                   1.77      0.01      0.00
  35                   3.09      0.02      0.00
  36                   1.54      0.01      0.00
  37                 -18.93      0.12      0.02
  38                   2.35      0.01      0.00
  39                   3.09      0.02      0.00
  40                   0.74      0.00      0.00
  41                   1.03      0.01      0.00
   
   
  Node Results at 51:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    311.42    113.27      0.35
  2                    6.48    307.10     89.74      0.35
  3                   11.34    306.54    106.83      0.28
  4                    6.48    306.13    106.65      0.08
  5                    6.48    306.08     89.30      0.32
  6                    4.05    304.12     77.61      0.32
  7                    3.24    299.74     60.55      0.08
  8                    7.29    299.74     82.22      0.09
  9                   11.34    299.12     51.62      0.08
  10                   4.05    299.74     73.55      0.09
  11                  28.17    298.08     49.00      0.08
  12                  12.96    295.49     37.04      0.08
  13                   1.62    294.71     36.70      0.08
  14                   1.62    294.34     40.88      0.09
  15                   1.62    294.11     45.11      0.09
  16                  16.20    294.21     62.48      0.09
  17                  16.20    294.15     49.46      0.77
  18                  16.20    294.15     84.12      0.75
  19                   4.05    294.16     62.46      0.77
  20                  15.39    294.33     53.87      0.77
  21                  12.96    294.32     62.53      0.78
  22                   8.10    294.32     40.87      0.77
  23                   6.48    293.40     27.47      0.09
  24                   8.91    293.89     45.02      0.09
  25                   4.86    293.16     27.37      0.09
  27                   6.48    293.16     70.70      0.77
  28                   0.00    293.15     79.36      0.09
  29                   5.67    293.15     79.36      0.77
  30                   2.43    293.15     70.69      0.95
  31                  13.77    293.16     44.70      0.77
  32                  13.77    294.15     79.79      0.07
  33                   1.22    294.32     49.53      0.10
  34                   1.22    294.32     45.20      0.93
  35                   0.00    293.15     79.36      0.88
  36                   0.81    293.15     79.36      0.21
  26                 377.40    293.03     25.14      0.76  Tank
   
   
  Link Results at 51:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  530.56      1.51      1.27
  3                  101.81      0.65      0.43
  4                   90.47      0.58      0.35
  5                   83.99      0.24      0.04
  6                  608.07      1.72      1.64
  7                  604.02      1.71      1.62
  8                   11.34      0.03      0.00
  9                  589.44      1.67      1.55
  10                   4.05      0.03      0.00
  11                 578.10      1.64      1.49
  12                 549.93      1.56      1.36
  13                 536.97      1.52      1.30
  14                 446.51      1.27      0.93
  15                 406.01      1.15      0.78
  16                  88.83      0.57      0.34
  17                 -22.41      0.14      0.03
  18                  46.58      0.30      0.10
  19                   7.97      0.02      0.00
  20                  -8.23      0.02      0.00
  21                  26.05      0.17      0.03
  22                  38.88      0.11      0.01
  23                  11.79      0.08      0.01
  24                  -1.17      0.01      0.00
  25                  11.70      0.07      0.01
  26                 417.90      1.19      0.82
  27                 426.81      1.21      0.85
  28                 411.42      1.17      0.80
  29                 377.40      1.07      0.68
  30                  29.16      0.08      0.01
  31                  15.39      0.10      0.01
  32                   8.91      0.06      0.00
  34                   1.39      0.01      0.00
  35                   2.43      0.02      0.00
  36                   1.22      0.01      0.00
  37                 -22.00      0.14      0.03
  38                   1.85      0.01      0.00
  39                   2.43      0.02      0.00
  40                   0.58      0.00      0.00
  41                   0.81      0.01      0.00
   
   
  Node Results at 52:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    312.66    113.81      0.72
  2                    7.04    308.35     90.28      0.72
  3                   12.32    307.79    107.37      0.62
  4                    7.04    307.38    107.19      0.35
  5                    7.04    307.33     89.84      0.63
  6                    4.40    305.38     78.16      0.63
  7                    3.52    301.05     61.12      0.31
  8                    7.92    301.05     82.78      0.09
  9                   12.32    300.44     52.19      0.31
  10                   4.40    301.05     74.12      0.09
  11                  30.61    299.41     49.57      0.31
  12                  14.08    296.89     37.65      0.31
  13                   1.76    296.13     37.32      0.30
  14                   1.76    295.78     41.50      0.26
  15                   1.76    295.56     45.74      0.22
  16                  17.60    295.63     63.10      0.09
  17                  17.60    295.58     50.08      0.09
  18                  17.60    295.58     84.74      0.75
  19                   4.40    295.59     63.08      0.77
  20                  16.72    295.76     54.49      0.77
  21                  14.08    295.75     63.15      0.76
  22                   8.80    295.75     41.49      0.77
  23                   7.04    294.91     28.13      0.12
  24                   9.68    295.36     45.65      0.15
  25                   5.28    294.69     28.03      0.12
  27                   7.04    294.68     71.36      0.77
  28                   0.00    294.68     80.02      0.09
  29                   6.16    294.68     80.02      0.77
  30                   2.64    294.68     71.35      0.95
  31                  14.96    294.69     45.36      0.77
  32                  14.96    295.58     80.41      0.77
  33                   1.32    295.75     50.15      0.10
  34                   1.32    295.75     45.82      0.93
  35                   0.00    294.68     80.02      0.88
  36                   0.88    294.68     80.02      0.24
  26                 354.80    294.57     25.81      0.75  Tank
   
   
  Link Results at 52:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  529.67      1.50      1.27
  3                  102.14      0.65      0.43
  4                   89.82      0.57      0.34
  5                   82.78      0.23      0.04
  6                  605.41      1.72      1.63
  7                  601.01      1.70      1.60
  8                   12.32      0.03      0.00
  9                  585.17      1.66      1.53
  10                   4.40      0.03      0.00
  11                 572.85      1.63      1.47
  12                 542.24      1.54      1.33
  13                 528.16      1.50      1.26
  14                 438.02      1.24      0.89
  15                 394.02      1.12      0.73
  16                  88.39      0.56      0.33
  17                 -16.23      0.10      0.01
  18                  45.26      0.29      0.10
  19                  11.44      0.03      0.00
  20                  -6.16      0.02      0.00
  21                  25.52      0.16      0.03
  22                  42.24      0.12      0.01
  23                  12.81      0.08      0.01
  24                  -1.27      0.01      0.00
  25                  12.71      0.08      0.01
  26                 398.80      1.13      0.75
  27                 408.48      1.16      0.78
  28                 391.76      1.11      0.73
  29                 354.80      1.01      0.60
  30                  31.68      0.09      0.01
  31                  16.72      0.11      0.02
  32                   9.68      0.06      0.01
  34                   1.52      0.01      0.00
  35                   2.64      0.02      0.00
  36                   1.32      0.01      0.00
  37                 -21.12      0.13      0.02
  38                   2.00      0.01      0.00
  39                   2.64      0.02      0.00
  40                   0.64      0.00      0.00
  41                   0.88      0.01      0.00
   
   
  Node Results at 53:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    314.41    114.57      0.82
  2                    6.48    310.09     91.03      0.82
  3                   11.34    309.53    108.12      0.79
  4                    6.48    309.12    107.94      0.72
  5                    6.48    309.07     90.59      0.76
  6                    4.05    307.11     78.91      0.75
  7                    3.24    302.73     61.85      0.64
  8                    7.29    302.73     83.51      0.09
  9                   11.34    302.11     52.91      0.64
  10                   4.05    302.73     74.84      0.09
  11                  28.17    301.07     50.29      0.64
  12                  12.96    298.48     38.34      0.63
  13                   1.62    297.70     38.00      0.62
  14                   1.62    297.33     42.17      0.55
  15                   1.62    297.10     46.41      0.47
  16                  16.20    297.20     63.78      0.32
  17                  16.20    297.14     50.76      0.09
  18                  16.20    297.14     85.42      0.60
  19                   4.05    297.15     63.76      0.77
  20                  15.39    297.32     55.17      0.09
  21                  12.96    297.31     63.83      0.76
  22                   8.10    297.31     42.16      0.77
  23                   6.48    296.39     28.77      0.34
  24                   8.91    296.88     46.31      0.38
  25                   4.86    296.15     28.66      0.33
  27                   6.48    296.15     71.99      0.77
  28                   0.00    296.14     80.66      0.31
  29                   5.67    296.14     80.66      0.77
  30                   2.43    296.14     71.99      0.95
  31                  13.77    296.15     46.00      0.09
  32                  13.77    297.14     81.09      0.77
  33                   1.22    297.31     50.83      0.10
  34                   1.22    297.31     46.50      0.93
  35                   0.00    296.14     80.66      0.88
  36                   0.81    296.14     80.66      0.93
  26                 377.40    296.02     26.44      0.73  Tank
   
   
  Link Results at 53:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  530.56      1.51      1.27
  3                  101.81      0.65      0.43
  4                   90.47      0.58      0.35
  5                   83.99      0.24      0.04
  6                  608.07      1.72      1.64
  7                  604.02      1.71      1.62
  8                   11.34      0.03      0.00
  9                  589.44      1.67      1.55
  10                   4.05      0.03      0.00
  11                 578.10      1.64      1.49
  12                 549.93      1.56      1.36
  13                 536.97      1.52      1.30
  14                 446.51      1.27      0.93
  15                 406.01      1.15      0.78
  16                  88.83      0.57      0.34
  17                 -22.41      0.14      0.03
  18                  46.58      0.30      0.10
  19                   7.97      0.02      0.00
  20                  -8.23      0.02      0.00
  21                  26.05      0.17      0.03
  22                  38.88      0.11      0.01
  23                  11.79      0.08      0.01
  24                  -1.17      0.01      0.00
  25                  11.70      0.07      0.01
  26                 417.90      1.19      0.82
  27                 426.81      1.21      0.85
  28                 411.42      1.17      0.80
  29                 377.40      1.07      0.68
  30                  29.16      0.08      0.01
  31                  15.39      0.10      0.01
  32                   8.91      0.06      0.00
  34                   1.39      0.01      0.00
  35                   2.43      0.02      0.00
  36                   1.22      0.01      0.00
  37                 -22.00      0.14      0.03
  38                   1.85      0.01      0.00
  39                   2.43      0.02      0.00
  40                   0.58      0.00      0.00
  41                   0.81      0.01      0.00
   
   
  Node Results at 54:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -638.85    315.95    115.24      0.92
  2                    6.48    311.64     91.70      0.92
  3                   11.34    311.07    108.79      0.89
  4                    6.48    310.66    108.61      0.82
  5                    6.48    310.62     91.26      0.89
  6                    4.05    308.65     79.57      0.89
  7                    3.24    304.28     62.51      0.76
  8                    7.29    304.27     84.18      0.09
  9                   11.34    303.66     53.58      0.76
  10                   4.05    304.27     75.51      0.20
  11                  28.17    302.61     50.96      0.76
  12                  12.96    300.02     39.01      0.75
  13                   1.62    299.24     38.67      0.74
  14                   1.62    298.87     42.84      0.71
  15                   1.62    298.64     47.07      0.68
  16                  16.20    298.74     64.45      0.63
  17                  16.20    298.68     51.42      0.33
  18                  16.20    298.68     86.09      0.63
  19                   4.05    298.69     64.43      0.09
  20                  15.39    298.86     55.84      0.09
  21                  12.96    298.85     64.50      0.79
  22                   8.10    298.85     42.83      0.77
  23                   6.48    297.94     29.44      0.64
  24                   8.91    298.43     46.98      0.65
  25                   4.86    297.70     29.33      0.64
  27                   6.48    297.69     72.66      0.09
  28                   0.00    297.69     81.32      0.84
  29                   5.67    297.69     81.32      0.77
  30                   2.43    297.69     72.66      0.95
  31                  13.77    297.69     46.66      0.12
  32                  13.77    298.68     81.75      0.77
  33                   1.22    298.85     51.50      0.84
  34                   1.22    298.85     47.16      0.93
  35                   0.00    297.69     81.32      0.38
  36                   0.81    297.69     81.32      0.93
  26                 377.40    297.56     27.11      0.73  Tank
   
   
  Link Results at 54:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  638.85      1.81      1.80
  2                  530.56      1.51      1.27
  3                  101.81      0.65      0.43
  4                   90.47      0.58      0.35
  5                   83.99      0.24      0.04
  6                  608.07      1.72      1.64
  7                  604.02      1.71      1.62
  8                   11.34      0.03      0.00
  9                  589.44      1.67      1.55
  10                   4.05      0.03      0.00
  11                 578.10      1.64      1.49
  12                 549.93      1.56      1.36
  13                 536.97      1.52      1.30
  14                 446.51      1.27      0.93
  15                 406.01      1.15      0.78
  16                  88.83      0.57      0.34
  17                 -22.41      0.14      0.03
  18                  46.58      0.30      0.10
  19                   7.97      0.02      0.00
  20                  -8.23      0.02      0.00
  21                  26.05      0.17      0.03
  22                  38.88      0.11      0.01
  23                  11.79      0.08      0.01
  24                  -1.17      0.01      0.00
  25                  11.70      0.07      0.01
  26                 417.90      1.19      0.82
  27                 426.81      1.21      0.85
  28                 411.42      1.17      0.80
  29                 377.40      1.07      0.68
  30                  29.16      0.08      0.01
  31                  15.39      0.10      0.01
  32                   8.91      0.06      0.00
  34                   1.39      0.01      0.00
  35                   2.43      0.02      0.00
  36                   1.22      0.01      0.00
  37                 -22.00      0.14      0.03
  38                   1.85      0.01      0.00
  39                   2.43      0.02      0.00
  40                   0.58      0.00      0.00
  41                   0.81      0.01      0.00
   
   
  Node Results at 55:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  Pressure  Fluoride
  Node                  gpm        ft       psi      mg/L
  --------------------------------------------------------
  1                 -666.62    317.29    115.82      1.00
  2                   10.08    312.62     92.13      1.00
  3                   17.64    311.99    109.19      0.98
  4                   10.08    311.58    109.01      0.92
  5                   10.08    311.54     91.66      0.98
  6                    6.30    309.51     79.95      0.97
  7                    5.04    305.02     62.84      0.89
  8                   11.34    305.02     84.50      0.09
  9                   17.64    304.40     53.90      0.89
  10                   6.30    305.02     75.83      0.84
  11                  43.82    303.37     51.29      0.89
  12                  20.16    300.97     39.42      0.89
  13                   2.52    300.27     39.11      0.87
  14                   2.52    299.94     43.30      0.83
  15                   2.52    299.76     47.56      0.76
  16                  25.20    299.78     64.90      0.75
  17                  25.20    299.74     51.88      0.64
  18                  25.20    299.73     86.54      0.63
  19                   6.30    299.74     64.88      0.26
  20                  23.94    299.91     56.29      0.31
  21                  20.16    299.89     64.95      0.79
  22                  12.60    299.89     43.28      0.77
  23                  10.08    299.31     30.03      0.72
  24                  13.86    299.62     47.50      0.73
  25                   7.56    299.17     29.97      0.72
  27                  10.08    299.15     73.29      0.12
  28                   0.00    299.15     81.96      0.84
  29                   8.82    299.15     81.96      0.77
  30                   3.78    299.15     73.29      0.35
  31                  21.42    299.16     47.30      0.33
  32                  21.42    299.73     82.21      0.09
  33                   1.89    299.89     51.95      0.84
  34                   1.89    299.89     47.61      0.93
  35                   0.00    299.15     81.96      0.35
  36                   1.26    299.15     81.96      0.93
  26                 259.92    299.10     27.78      0.73  Tank
   
   
  Link Results at 55:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  gpm       fps   /1000ft
  ----------------------------------------------
  1                  666.62      1.89      1.94
  2                  548.36      1.56      1.35
  3                  108.18      0.69      0.48
  4                   90.54      0.58      0.35
  5                   80.46      0.23      0.04
  6                  618.74      1.76      1.69
  7                  612.44      1.74      1.66
  8                   17.64      0.05      0.00
  9                  589.76      1.67      1.55
  10                   6.30      0.04      0.00
  11                 572.12      1.62      1.46
  12                 528.30      1.50      1.26
  13                 508.14      1.44      1.18
  14                 418.27      1.19      0.82
  15                 355.27      1.01      0.61
  16                  87.35      0.56      0.33
  17                  15.97      0.10      0.01
  18                  38.76      0.25      0.07
  19                  29.52      0.08      0.01
  20                   4.32      0.01      0.00
  21                  23.40      0.15      0.03
  22                  60.48      0.17      0.02
  23                  18.34      0.12      0.02
  24                  -1.82      0.01      0.00
  25                  18.20      0.12      0.02
  26                 322.92      0.92      0.51
  27                 336.78      0.96      0.55
  28                 312.84      0.89      0.48
  29                 259.92      0.74      0.34
  30                  45.36      0.13      0.01
  31                  23.94      0.15      0.03
  32                  13.86      0.09      0.01
  34                   2.17      0.01      0.00
  35                   3.78      0.02      0.00
  36                   1.89      0.01      0.00
  37                 -17.10      0.11      0.02
  38                   2.87      0.02      0.00
  39                   3.78      0.02      0.00
  40                   0.91      0.01      0.00
  41                   1.26      0.01      0.00
   
  Analysis ended Wed Oct 15 22:43:29 2014
